[TITLE]
Omiš postojeæe								

[JUNCTIONS]
;ID              	Elev        	Demand      	Pattern         
 dn800_1         	317         	0           	                	;				
 dn800_2         	307         	0           	                	;				
 dn800_3         	240         	0           	                	;				
 dn800_4         	235         	0           	                	;				
 dn800_5         	223         	0           	                	;				
 dn800_6         	220         	0           	                	;				
 dn800_7         	220         	0           	                	;				
 dn800_8         	220         	0           	                	;				
 dn800_9         	220         	0           	                	;				
 dn800_10        	225         	0           	                	;				
 dn800_11        	225         	0           	                	;				
 dn800_12        	222         	0           	                	;				
 dn800_13        	215         	0           	                	;				
 dn800_14        	214         	0           	                	;				
 dn800_15        	213         	0           	                	;				
 dn800_16        	210         	0           	                	;				
 dn800_17        	205         	0           	                	;				
 dn800_18        	206         	0           	                	;				
 dn800_19        	200         	0           	                	;				
 dn800_20        	210         	0           	                	;				
 dn800_21        	225         	0           	                	;				
 dn800_22        	235         	0           	                	;				
 dn800_23        	236         	0           	                	;				
 dn700_1         	239         	0           	                	;				
 dn700_2         	235         	0           	                	;				
 dn700_3         	234         	0           	                	;				
 dn700_4         	235         	0           	                	;				
 dn700_5         	224         	0           	                	;				
 dn700_6         	224         	0           	                	;				
 dn700_7         	215         	0           	                	;				
 dn700_8         	180         	0           	                	;				
 dn700_9         	170         	0           	                	;				
 dn700_10        	166         	0           	                	;				
 dn700_11        	168         	0           	                	;				
 dn700_12        	167         	0           	                	;				
 dn700_13        	163         	0           	                	;				
 dn700_14        	157         	0           	                	;				
 dn700_15        	153         	0           	                	;				
 dn700_16        	154         	0           	                	;				
 dn700_17        	140         	0           	                	;				
 dn700_18        	152         	0           	                	;				
 dn700_19        	146         	0           	                	;				
 dn700_20        	140         	0           	                	;				
 dn700_21        	137         	0           	                	;				
 dn700_22        	132         	0           	                	;				
 dn700_23        	132         	0           	                	;				
 dn700_24        	120         	0           	                	;				
 dn700_25        	105         	0           	                	;				
 dn700_26        	125         	0           	                	;				
 dn700_27        	124         	0           	                	;				
 dn700_28        	145         	0           	                	;				
 dn700_29        	150         	0           	                	;				
 dn700_30        	175         	0           	                	;				
 dn700_31        	180         	0           	                	;				
 dn700_32        	190         	0           	                	;				
 dn700_33        	185         	0           	                	;				
 dn700_34        	172         	0           	                	;				
 dn700_35        	148         	0           	                	;				
 dn700_36        	148         	0           	                	;				
 dn700_37        	158         	0           	                	;				
 dn700_38        	170         	0           	                	;				
 dn700_39        	175         	0           	                	;				
 dn700_40        	175         	0           	                	;				
 dn700_41        	220         	0           	                	;				
 dn700_42        	231.5       	0           	                	;				
 dn700_43        	229.4       	0           	                	;				
 dn700_44        	195         	0           	                	;				
 dn700_45        	186         	0           	                	;				
 dn700_46        	173         	0           	                	;				
 dn700_47        	174         	0           	                	;				
 dn700_48        	180         	0           	                	;				
 dn700_49        	172         	0           	                	;				
 T21             	236         	0           	                	;				
 dn600_2         	232         	0           	                	;				
 dn600_3         	172         	0           	                	;				
 dn600_4         	150         	0           	                	;				
 dn600_5         	85          	0           	                	;				
 dn600_6         	49          	0           	                	;				
 dn600_7         	30          	0           	                	;				
 dn600_8         	10          	0           	                	;				
 dn600_9         	5           	0           	                	;				
 dn600_10        	5           	0           	                	;				
 dn600_11        	4           	0           	                	;				
 dn600_12        	5           	0           	                	;				
 dn600_13        	4           	0           	                	;				
 dn600_14        	3           	0           	                	;				
 dn600_15        	3           	0           	                	;				
 dn600_16        	2           	0           	                	;				
 dn600_17        	2           	0           	                	;				
 dn600_18        	2           	0           	                	;				
 dn600_19        	2           	0           	                	;				
 dn600_20        	2           	0           	                	;				
 dn600_21        	2           	0           	                	;				
 dn600_22        	2           	0           	                	;				
 dn600_23        	2           	0           	                	;				
 dn600_24        	2           	0           	                	;				
 dn600_25        	2           	0           	                	;				
 dn600_26        	2           	0           	                	;				
 dn600_27        	2           	0           	                	;				
 dn600_28        	2           	0           	                	;				
 dn600_29        	2           	0           	                	;				
 n_350ce_1       	163         	0           	                	;				
 n_350ce_2       	126         	0           	                	;				
 n_350ce_3       	118         	0           	                	;				
 n_350ce_4       	95          	0           	                	;				
 n_350ce_5       	75          	0           	                	;				
 n_350ce_6       	55          	0           	                	;				
 n_350ce_7       	25          	0           	                	;				
 n_350ce_8       	30          	0           	                	;				
 n_350ce_9       	36          	0           	                	;				
 n_350ce_10      	45          	0           	                	;				
 n_350ce_11      	45          	0           	                	;				
 n_350ce_12      	50          	0           	                	;				
 n_350ce_13      	50          	0           	                	;				
 n_350ce_14      	56          	0           	                	;				
 n_350ce_15      	60          	0           	                	;				
 n_350ce_16      	55          	0           	                	;				
 n_350ce_17      	52          	0           	                	;				
 n_350ce_18      	58          	0           	                	;				
 n_350ce_19      	68          	0           	                	;				
 n_350ce_20      	76          	0           	                	;				
 n_350ce_21      	68          	0           	                	;				
 n_350ce_22      	63          	0           	                	;				
 n_350ce_23      	58          	0           	                	;				
 n_350ce_24      	48          	0           	                	;				
 n_350ce_25      	48          	0           	                	;				
 n_350ce_26      	60          	0           	                	;				
 n_350ce_27      	75          	0           	                	;				
 n_350ce_28      	88          	1.495       	OmisObala       	;				
 n_350ce_29      	95          	0           	                	;				
 T30             	100         	0           	                	;				
 n_350ce_31      	103         	0           	                	;				
 n_350ce_32      	96          	0           	                	;				
 n_350acc_1      	128         	0           	                	;				
 n_350acc_2      	112         	0           	                	;				
 n_350acc_3      	85          	0           	                	;				
 n_350acc_4      	85          	0           	                	;				
 n_350acc_5      	82          	0           	                	;				
 n_350acc_6      	80          	0           	                	;				
 n_350acc_7      	76          	0           	                	;				
 n_350acc_8      	79          	0           	                	;				
 n_350acc_9      	82          	0           	                	;				
 n_350acc_10     	92          	0           	                	;				
 n_350acc_11     	88          	0           	                	;				
 n_350acc_12     	75          	0           	                	;				
 n_350acc_13     	93          	0           	                	;				
 n_350acc_14     	103         	0           	                	;				
 n_350acc_15     	77          	0           	                	;				
 n_350acc_16     	73          	0           	                	;				
 n_350acc_17     	72          	0           	                	;				
 n_350acc_18     	87          	0           	                	;				
 n_350acc_19     	59          	0           	                	;				
 n_350acc_20     	72          	0           	                	;				
 n_350acc_21     	75          	0           	                	;				
 n_350acc_22     	80          	0           	                	;				
 n_350acc_23     	77          	0           	                	;				
 n_350acc_24     	75          	0           	                	;				
 n_350acc_25     	74          	0           	                	;				
 n_350acc_26     	74          	0           	                	;				
 n_350acc_27     	76          	0           	                	;				
 n_350acc_28     	75          	0           	                	;				
 n_350acc_29     	77          	0           	                	;				
 n_350acc_30     	77          	0           	                	;				
 n_350acc_31     	85          	0           	                	;				
 n_350acc_32     	93          	0           	                	;				
 n_350acc_33     	102         	0           	                	;				
 n_350acc_34     	102         	0           	                	;				
 n_350acc_35     	100         	0           	                	;				
 n_350acc_36     	98          	0           	                	;				
 n_350acc_37     	105         	0           	                	;				
 n_350acc_38     	100         	0           	                	;				
 n_350acc_39     	92          	0           	                	;				
 n_350acc_40     	94          	0           	                	;				
 n_350acc_41     	94          	0           	                	;				
 n_300ce_1       	165         	0           	                	;				
 n_300ce_2       	140         	0           	                	;				
 n_300ce_3       	122         	0           	                	;				
 n_300ce_4       	118         	0           	                	;				
 n_300ce_5       	112         	0           	                	;				
 n_300ce_6       	94          	0           	                	;				
 n_300ce_7       	78.4        	0           	                	;				
 n_300ce_8       	70          	0           	                	;				
 n_300ce_9       	66          	0           	                	;				
 n_300ce_10      	66          	0           	                	;				
 n_300ce_11      	65          	0           	                	;				
 n_300ce_12      	50          	0           	                	;				
 n_300ce_13      	45          	0           	                	;				
 n_300ce_14      	42.5        	0           	                	;				
 n_300ce_15      	40          	0           	                	;				
 n_300ce_16      	37          	0           	                	;				
 n_300ce_17      	35          	0           	                	;				
 n_300ce_18      	30          	0           	                	;				
 n_300ce_19      	25          	0           	                	;				
 n_300ce_20      	20          	0           	                	;				
 n_300ce_21      	10          	0           	                	;				
 n_300ce_22      	5           	0           	                	;				
 n_300ce_23      	5           	0           	                	;				
 n_300ce_24      	4           	0           	                	;				
 n_300ce_25      	4           	0           	                	;				
 n_300ce_26      	3           	0           	                	;				
 n_300ce_27      	3           	0           	                	;				
 n_300ce_28      	2           	0           	                	;				
 n_300ce_29      	2           	0           	                	;				
 n_300ce_30      	2           	0           	                	;				
 n_300ce_31      	2           	0           	                	;				
 n_300du_1       	308         	0           	                	;				
 n_300du_2       	308         	0           	                	;				
 n_300du_3       	308         	0           	                	;				
 n_300du_4       	307         	0           	                	;				
 n_300du_5       	309         	0           	                	;				
 n_300du_6       	309         	0           	                	;				
 n_300du_7       	310         	0           	                	;				
 n_300du_8       	312         	0           	                	;				
 n_300du_9       	310         	0           	                	;				
 n_300du_10      	306         	0           	                	;				
 n_300du_11      	300         	0           	                	;				
 n_300du_12      	294         	0           	                	;				
 n_300du_13      	301         	0           	                	;				
 n_300du_14      	295         	0           	                	;				
 n_300du_15      	300         	0           	                	;				
 n_300du_16      	295         	0           	                	;				
 n_300du_17      	290         	0           	                	;				
 n_300du_18      	285         	0           	                	;				
 n_300du_19      	282         	0           	                	;				
 n_300du_20      	278         	0           	                	;				
 n_300du_21      	274         	0           	                	;				
 n_300du_22      	232         	0           	                	;				
 n_300du_23      	231         	0           	                	;				
 n_300du_24      	231         	0           	                	;				
 n_300du_25      	230         	0           	                	;				
 n_300du_26      	225         	0           	                	;				
 n_300du_27      	218         	0           	                	;				
 n_300du_28      	217         	0           	                	;				
 n_300du_29      	205         	0           	                	;				
 n_300du_30      	205         	0           	                	;				
 n_300du_31      	208         	0           	                	;				
 n_300du_32      	208         	0           	                	;				
 n_300du_33      	205         	0           	                	;				
 n_300du_34      	204         	0           	                	;				
 n_300du_35      	204         	0           	                	;				
 n_300du_36      	205         	0           	                	;				
 n_300du_37      	205         	0           	                	;				
 n_300du_38      	208         	0           	                	;				
 n_300du_39      	210         	0           	                	;				
 n_300du_40      	215         	0           	                	;				
 n_300du_41      	217         	0           	                	;				
 n_300du_42      	217.7       	0           	                	;				
 n_300du_43      	220         	0           	                	;				
 n_300du_44      	220.8       	0           	                	;				
 n_300du_45      	221         	0           	                	;				
 n_300du_46      	224.8       	0           	                	;				
 n_300du_47      	225.8       	0           	                	;				
 n_300du_48      	225.8       	0           	                	;				
 n_300acc_1      	104         	0           	                	;				
 n_300acc_2      	110         	0           	                	;				
 n_300acc_3      	115         	0           	                	;				
 n_300acc_4      	113         	0           	                	;				
 n_300acc_5      	113         	0           	                	;				
 n_300acc_6      	110         	0           	                	;				
 n_300acc_7      	105         	0           	                	;				
 n_300acc_8      	100         	0           	                	;				
 n_300acc_9      	97          	0           	                	;				
 n_300acc_10     	100         	0           	                	;				
 n_300acc_11     	105         	0           	                	;				
 n_300acc_12     	107         	0           	                	;				
 n_300acc_13     	98          	0           	                	;				
 n_300acc_14     	107         	0           	                	;				
 n_300acc_15     	112         	0           	                	;				
 n_300acc_16     	114         	0           	                	;				
 n_300acc_17     	105         	0           	                	;				
 n_300acc_18     	100         	0           	                	;				
 n_300acc_19     	95          	0           	                	;				
 n_300acc_20     	92          	0           	                	;				
 n_300acc_21     	100         	0.399       	Stanici-Lokva   	;				
 n_300acc_22     	102         	0           	                	;				
 n_300acc_23     	100         	0           	                	;				
 n_300acc_24     	93          	0           	                	;				
 n_300acc_25     	90          	0           	                	;				
 n_300acc_26     	88          	0           	                	;				
 n_300acc_27     	88          	0           	                	;				
 n_300acc_28     	92          	0           	                	;				
 n_300acc_29     	87.3        	0           	                	;				
 n_300acc_30     	84          	0           	                	;				
 n_300acc_31     	85          	0           	                	;				
 n_300acc_32     	90          	0           	                	;				
 n_300acc_33     	100         	0           	                	;				
 n_300acc_34     	105         	0           	                	;				
 n_300acc_35     	95          	0           	                	;				
 n_300acc_36     	89          	0           	                	;				
 n_300acc_37     	100         	0           	                	;				
 n_300acc_38     	104         	0           	                	;				
 n_300acc_39     	100         	0           	                	;				
 n_300acc_40     	105         	0           	                	;				
 n_300acc_41     	110         	0           	                	;				
 n_300acc_42     	115         	0           	                	;				
 n_300acc_43     	115         	0           	                	;				
 n_300acc_44     	100         	0           	                	;				
 n_300acc_45     	95          	0           	                	;				
 n_300acc_46     	92          	0           	                	;				
 n_300acc_47     	93          	0.399       	Stanici-Lokva   	;				
 n_300acc_48     	90          	0           	                	;				
 n_300acc_49     	98          	0           	                	;				
 n_300acc_50     	100         	0           	                	;				
 n_300acc_51     	105         	0           	                	;				
 n_300acc_52     	100         	0           	                	;				
 n_300acc_53     	97          	0           	                	;				
 n_300acc_54     	92          	0           	                	;				
 n_300acc_55     	90          	0           	                	;				
 n_300acc_56     	100         	0           	                	;				
 n_300acc_57     	102         	0           	                	;				
 n_300acc_58     	110         	0           	                	;				
 n_300acc_59     	112         	0           	                	;				
 n_300acc_60     	110         	0           	                	;				
 n_300acc_61     	100         	0           	                	;				
 n_300acc_62     	98          	0           	                	;				
 n_300acc_63     	100         	0           	                	;				
 n_300acc_64     	105         	0           	                	;				
 n_300acc_65     	110         	0           	                	;				
 n_300acc_66     	86          	0           	                	;				
 n_300acc_67     	97          	0           	                	;				
 n_300acc_68     	88          	0           	                	;				
 n_300acc_69     	77          	0           	                	;				
 n_300acc_70     	68          	0           	                	;				
 n_300acc_71     	67          	0           	                	;				
 n_300acc_72     	50          	0           	                	;				
 n_300acc_73     	45          	0           	                	;				
 n_300acc_74     	94          	0           	                	;				
 n_300acc_75     	94          	0           	                	;				
 n_300acc_76     	92          	0           	                	;				
 n_300acc_77     	81          	0           	                	;				
 n_300acc_78     	77          	0           	                	;				
 n_300acc_79     	68          	0           	                	;				
 n_250duc_1      	3           	0           	                	;				
 n_250duc_2      	25          	0           	                	;				
 n_250duc_3      	45          	0           	                	;				
 n_250duc_4      	63          	0           	                	;				
 n_250duc_5      	90          	0           	                	;				
 n_250duc_6      	102         	0           	                	;				
 n_250duc_7      	117         	0           	                	;				
 n_250duc_8      	125         	0           	                	;				
 n_250duc_9      	273         	0           	                	;				
 n_250duc_10     	275         	0           	                	;				
 n_250duc_11     	278         	0           	                	;				
 n_250duc_12     	275         	0           	                	;				
 n_250duc_13     	272         	0           	                	;				
 n_250duc_14     	275         	0           	                	;				
 n_250duc_15     	272         	0           	                	;				
 n_250duc_16     	272         	0           	                	;				
 n_250duc_17     	280         	0           	                	;				
 n_250duc_18     	282         	0           	                	;				
 n_250duc_19     	280         	0           	                	;				
 n_250duc_20     	280         	0           	                	;				
 n_250duc_21     	282         	0           	                	;				
 n_250duc_22     	279         	0           	                	;				
 n_250duc_23     	275.1       	0           	                	;				
 n_250duc_24     	277         	0           	                	;				
 n_250duc_25     	276         	0           	                	;				
 n_250duc_26     	282         	0           	                	;				
 n_250duc_27     	277         	0           	                	;				
 n_250duc_28     	275         	0           	                	;				
 n_250duc_29     	269         	0           	                	;				
 n_250duc_30     	275         	0           	                	;				
 n_250duc_31     	270         	0           	                	;				
 n_250duc_32     	267         	0           	                	;				
 n_250duc_33     	271         	0           	                	;				
 n_250duc_34     	268         	0           	                	;				
 n_250duc_35     	265         	0           	                	;				
 n_250duc_36     	257         	0           	                	;				
 n_250duc_37     	258         	0           	                	;				
 n_250duc_38     	272         	0           	                	;				
 n_250duc_39     	260         	0           	                	;				
 n_250duc_40     	250         	0           	                	;				
 n_250duc_41     	252         	0           	                	;				
 n_250duc_42     	248         	0           	                	;				
 n_250duc_43     	245         	0           	                	;				
 n_250duc_44     	242         	0           	                	;				
 n_250duc_45     	242         	0           	                	;				
 n_250duc_46     	245         	0           	                	;				
 n_250duc_47     	245         	0           	                	;				
 n_250duc_48     	250         	0           	                	;				
 n_250duc_49     	255         	0           	                	;				
 n_250duc_50     	242         	0           	                	;				
 n_250duc_51     	238         	0           	                	;				
 n_250duc_52     	246         	0           	                	;				
 n_250duc_53     	242         	0           	                	;				
 n_250duc_54     	246         	0           	                	;				
 n_250duc_55     	250         	0           	                	;				
 n_250duc_56     	251         	0           	                	;				
 n_250duc_57     	250         	0           	                	;				
 n_250duc_58     	245         	0           	                	;				
 n_250duc_59     	242         	0           	                	;				
 n_250duc_60     	240         	0           	                	;				
 n_250duc_61     	237         	0           	                	;				
 n_250duc_62     	235         	0           	                	;				
 n_250duc_63     	236         	0           	                	;				
 n_250duc_64     	231         	0           	                	;				
 n_250duc_65     	236         	0           	                	;				
 n_250duc_66     	232         	0           	                	;				
 n_250duc_67     	230         	0           	                	;				
 n_250duc_68     	228         	0           	                	;				
 n_250duc_69     	230         	0           	                	;				
 n_250duc_70     	233         	0           	                	;				
 n_250duc_71     	230         	0           	                	;				
 n_250duc_72     	228         	0           	                	;				
 n_250duc_73     	222         	0           	                	;				
 n_250duc_74     	234         	0           	                	;				
 n_250duc_75     	230         	0           	                	;				
 n_250duc_76     	228         	0           	                	;				
 n_250duc_77     	232         	0           	                	;				
 n_250duc_78     	225         	0           	                	;				
 n_250duc_79     	231         	0           	                	;				
 n_250duc_80     	230.2       	0           	                	;				
 n_250duc_81     	230         	0           	                	;				
 n_250duc_82     	230.2       	0           	                	;				
 n_250duc_83     	230.5       	0           	                	;				
 n_250duc_84     	230.5       	0           	                	;				
 n_250duc_85     	230.5       	0           	                	;				
 n_250duc_86     	231         	0           	                	;				
 n_250duc_87     	228         	0           	                	;				
 n_250duc_88     	230         	0           	                	;				
 n_250duc_89     	227         	0           	                	;				
 n_250duc_90     	228         	0           	                	;				
 n_250duc_91     	229         	0           	                	;				
 n_250duc_92     	230         	0           	                	;				
 n_250duc_93     	230         	0           	                	;				
 n_250duc_94     	232         	0           	                	;				
 n_250duc_95     	236         	0           	                	;				
 n_250duc_96     	234         	0           	                	;				
 n_250duc_97     	244         	0           	                	;				
 n_250duc_98     	236         	0           	                	;				
 n_250duc_99     	235         	0           	                	;				
 n_250duc_100    	229         	0           	                	;				
 n_250duc_101    	235         	0           	                	;				
 n_250duc_102    	235         	0           	                	;				
 n_250duc_103    	235         	0           	                	;				
 n_250duc_104    	170         	0           	                	;				
 n_250duc_105    	170         	0           	                	;				
 n_250duc_106    	235         	0           	                	;				
 n_250duc_107    	240         	0           	                	;				
 n_250duc_108    	240         	0           	                	;				
 n_250duc_109    	240         	0           	                	;				
 n_250duc_110    	239         	0           	                	;				
 n_250duc_111    	239         	0           	                	;				
 n_250duc_112    	231         	0           	                	;				
 n_250duc_113    	232         	0           	                	;				
 n_250duc_114    	233         	0           	                	;				
 n_250duc_115    	234         	0           	                	;				
 n_250duc_116    	235         	0           	                	;				
 n_250duc_117    	235         	0           	                	;				
 n_250duc_118    	235         	0           	                	;				
 n_250duc_119    	237         	0           	                	;				
 n_250duc_120    	239         	0           	                	;				
 n_250duc_121    	240         	0           	                	;				
 n_250duc_122    	240         	0           	                	;				
 n_250duc_123    	239         	0           	                	;				
 n_250duc_124    	235         	0           	                	;				
 n_250duc_125    	235         	0           	                	;				
 n_250duc_126    	235         	0           	                	;				
 n_250duc_127    	237         	0           	                	;				
 n_250duc_128    	236         	0           	                	;				
 n_250duc_129    	225         	0           	                	;				
 n_250duc_130    	226         	0           	                	;				
 n_250duc_131    	232         	0           	                	;				
 n_250duc_132    	228         	0           	                	;				
 n_250duc_133    	235         	0           	                	;				
 n_250duc_134    	238         	0           	                	;				
 n_250duc_135    	235         	0           	                	;				
 n_250duc_136    	237         	0           	                	;				
 n_250duc_137    	235         	0           	                	;				
 n_250duc_138    	240         	0           	                	;				
 n_250duc_139    	235         	0           	                	;				
 n_250duc_140    	238         	0           	                	;				
 n_250duc_141    	228         	0           	                	;				
 n_250duc_142    	228         	0           	                	;				
 n_250duc_143    	228         	0           	                	;				
 n_250duc_144    	237         	0           	                	;				
 n_250duc_145    	235         	0           	                	;				
 n_250duc_146    	231         	0           	                	;				
 n_250duc_147    	228         	0           	                	;				
 n_250duc_148    	224         	0           	                	;				
 n_250duc_149    	237         	0           	                	;				
 n_250duc_150    	234         	0           	                	;				
 n_250duc_151    	237         	0           	                	;				
 n_250duc_152    	235         	0           	                	;				
 n_250duc_153    	233         	0           	                	;				
 n_250duc_154    	233         	0           	                	;				
 n_250duc_155    	227         	0           	                	;				
 n_250duc_156    	230         	0           	                	;				
 n_250duc_157    	232         	0           	                	;				
 n_250duc_158    	231         	0           	                	;				
 n_250duc_159    	230         	0           	                	;				
 n_250duc_160    	230         	0           	                	;				
 n_250duc_161    	237         	0           	                	;				
 n_250duc_162    	231         	0           	                	;				
 n_250duc_163    	234         	0           	                	;				
 n_250duc_164    	236         	0           	                	;				
 n_250duc_165    	233         	0           	                	;				
 n_250duc_166    	235         	0           	                	;				
 n_250duc_167    	230         	0           	                	;				
 n_250duc_168    	227         	0           	                	;				
 n_250duc_169    	231         	0           	                	;				
 n_250duc_170    	230         	0           	                	;				
 n_250duc_171    	230         	0           	                	;				
 n_250duc_172    	229         	0           	                	;				
 n_250duc_173    	229         	0           	                	;				
 n_250duc_174    	225         	0           	                	;				
 n_250duc_175    	222         	0           	                	;				
 n_250duc_176    	225         	0           	                	;				
 n_250duc_177    	227         	0           	                	;				
 n_250duc_178    	226         	0           	                	;				
 n_250duc_179    	225         	0           	                	;				
 T9              	223         	0           	                	;				
 T8              	223         	0           	                	;				
 n_250duc_182    	220         	0           	                	;				
 n_250duc_183    	219         	0           	                	;				
 n_250duc_184    	275         	0           	                	;				
 n_250duc_185    	280         	0           	                	;				
 n_250duc_186    	281         	0           	                	;				
 n_250duc_187    	280         	0           	                	;				
 n_250duc_188    	275         	0           	                	;				
 n_250duc_189    	274         	0           	                	;				
 n_250duc_190    	275         	0           	                	;				
 n_250duc_191    	277         	0           	                	;				
 n_250duc_192    	275         	0           	                	;				
 n_250duc_193    	280         	0           	                	;				
 n_250duc_194    	283         	0           	                	;				
 n_250duc_195    	285         	0           	                	;				
 n_250duc_196    	297         	0           	                	;				
 n_250duc_197    	290         	0           	                	;				
 n_250duc_198    	280         	0           	                	;				
 n_250duc_199    	277         	0           	                	;				
 n_250duc_200    	280         	0           	                	;				
 n_250duc_201    	282         	0           	                	;				
 n_250duc_202    	284         	0           	                	;				
 n_250acc_1      	360         	0           	                	;				
 n_250acc_2      	317         	0           	                	;				
 n_250acc_3      	334         	0           	                	;				
 n_250acc_4      	326         	0           	                	;				
 n_250acc_5      	312         	0           	                	;				
 n_250acc_6      	312         	0           	                	;				
 n_250acc_7      	301         	0           	                	;				
 n_250acc_8      	292         	0           	                	;				
 n_250acc_9      	292         	0           	                	;				
 n_250acc_10     	298         	0           	                	;				
 n_250acc_11     	305         	0           	                	;				
 n_250acc_12     	305         	0           	                	;				
 n_250acc_13     	307         	0           	                	;				
 n_250acc_14     	308         	0           	                	;				
 n_250acc_15     	309         	0           	                	;				
 n_250acc_16     	312         	0           	                	;				
 n_250acc_17     	320         	0           	                	;				
 n_250acc_18     	328         	0           	                	;				
 n_250acc_19     	325         	0           	                	;				
 n_250acc_20     	320         	0           	                	;				
 n_250acc_21     	314         	0           	                	;				
 n_250acc_22     	314         	0           	                	;				
 n_250acc_23     	315         	0           	                	;				
 n_250acc_24     	318         	0           	                	;				
 n_250acc_25     	2           	0.588       	OmisCentar      	;				
 n_250acc_26     	2           	0.588       	OmisCentar      	;				
 n_250acc_27     	2           	0.588       	OmisCentar      	;				
 n_250acc_28     	2           	0.588       	OmisCentar      	;				
 n_250acc_29     	2           	0           	                	;				
 n_250acc_30     	2           	0           	                	;				
 n_250acc_31     	2           	0           	                	;				
 n_250acc_32     	3           	0.588       	OmisCentar      	;				
 n_250acc_33     	3           	0           	                	;				
 n_250acc_34     	3           	0.731       	Duce            	;				
 n_250acc_35     	4.2         	0           	                	;				
 n_250acc_36     	4           	0.731       	Duce            	;				
 n_250acc_37     	4           	0           	                	;				
 n_250acc_38     	5           	0.731       	Duce            	;				
 n_250acc_39     	6           	0           	                	;				
 n_250acc_40     	8           	0.731       	Duce            	;				
 n_250acc_41     	8           	0.731       	Duce            	;				
 n_250acc_42     	9           	0           	                	;				
 n_250acc_43     	10          	0           	                	;				
 n_250acc_44     	10          	0           	                	;				
 n_250acc_45     	11          	0           	                	;				
 n_250acc_46     	12          	0           	                	;				
 n_250acc_47     	11          	0.731       	Duce            	;				
 n_250acc_48     	11          	0           	                	;				
 n_250acc_49     	10          	0.731       	Duce            	;				
 n_250acc_50     	10          	0.731       	Duce            	;				
 n_250acc_51     	9           	0           	                	;				
 n_250acc_52     	3.5         	0.731       	Duce            	;				
 n_250acc_53     	3           	0           	                	;				
 n_250acc_54     	3           	0.731       	Duce            	;				
 n_250acc_55     	3           	0.731       	Duce            	;				
 n_250acc_56     	5           	0.731       	Duce            	;				
 n_250acc_57     	8           	0.731       	Duce            	;				
 n_250acc_58     	8           	0           	                	;				
 n_250acc_59     	4           	0.731       	Duce            	;				
 n_250acc_60     	4           	0           	                	;				
 n_250acc_61     	3           	0.731       	Duce            	;				
 n_250acc_62     	3           	0.731       	Duce            	;				
 n_250acc_63     	3           	0           	                	;				
 n_250acc_64     	3           	0           	                	;				
 n_250acc_65     	4           	0           	                	;				
 n_250acc_66     	4           	0.731       	Duce            	;				
 n_250acc_67     	4           	0           	                	;				
 n_250acc_68     	4           	0           	                	;				
 n_250acc_69     	5           	0           	                	;				
 n_250acc_70     	3           	0.731       	Duce            	;				
 n_250acc_71     	4.2         	0.731       	Duce            	;				
 n_250acc_72     	2.5         	0.731       	Duce            	;				
 n_250acc_73     	3.5         	0           	                	;				
 n_250acc_74     	3.8         	0           	                	;				
 n_250acc_75     	3.5         	0.731       	Duce            	;				
 n_250acc_76     	3           	0.731       	Duce            	;				
 n_250acc_77     	22          	0           	                	;				
 n_250acc_78     	45          	0           	                	;				
 n_250acc_79     	62          	0           	                	;				
 n_250acc_80     	76          	0           	                	;				
 n_250acc_81     	79          	0           	                	;				
 n_250acc_82     	83          	0           	                	;				
 n_250acc_83     	84          	0           	                	;				
 n_250acc_84     	85          	0           	                	;				
 n_250acc_85     	30          	0           	                	;				
 n_250acc_86     	11          	0           	                	;				
 n_250acc_87     	10          	0           	                	;				
 n_250acc_88     	10          	0           	                	;				
 n_250acc_89     	9           	0           	                	;				
 n_250acc_90     	9           	0           	                	;				
 n_250acc_91     	7           	0.744       	DugiRat         	;				
 n_250acc_92     	6           	0           	                	;				
 n_250acc_93     	6           	0           	                	;				
 n_250acc_94     	7           	0           	                	;				
 n_250acc_95     	10          	0.744       	DugiRat         	;				
 n_250acc_96     	11          	0           	                	;				
 n_250acc_97     	15          	0           	                	;				
 n_250acc_98     	18          	0.744       	DugiRat         	;				
 n_250acc_99     	23          	0           	                	;				
 n_250acc_100    	17          	0.744       	DugiRat         	;				
 n_250acc_101    	11          	0.744       	DugiRat         	;				
 n_250acc_102    	6           	0           	                	;				
 n_250acc_103    	5           	0           	                	;				
 n_250acc_104    	4           	0           	                	;				
 n_250acc_105    	3           	0           	                	;				
 n_250acc_106    	4           	0           	                	;				
 n_250acc_107    	10          	0           	                	;				
 n_250acc_108    	25          	0           	                	;				
 n_250acc_109    	26          	0           	                	;				
 n_250acc_110    	26          	0           	                	;				
 n_250acc_111    	22          	0           	                	;				
 n_250acc_112    	30          	0           	                	;				
 n_250acc_113    	30          	0           	                	;				
 n_250acc_114    	26          	0           	                	;				
 n_250acc_115    	24          	0           	                	;				
 n_250acc_116    	15          	0.744       	DugiRat         	;				
 n_250acc_117    	9           	0           	                	;				
 n_250acc_118    	12          	0           	                	;				
 n_250acc_119    	15          	0.67        	Jesenice        	;				
 n_250acc_120    	17          	0           	                	;				
 n_250acc_121    	30          	0.67        	Jesenice        	;				
 n_250acc_122    	30          	0.67        	Jesenice        	;				
 n_250acc_123    	24          	0           	                	;				
 n_250acc_124    	18          	0           	                	;				
 n_250acc_125    	90          	0           	                	;				
 n_250acc_126    	95          	0           	                	;				
 n_250acc_127    	102         	0           	                	;				
 n_250acc_128    	101         	0           	                	;				
 n_250acc_129    	99          	0           	                	;				
 n_250acc_130    	95          	0           	                	;				
 n_250acc_131    	90          	0           	                	;				
 n_250acc_132    	81          	0           	                	;				
 n_250acc_133    	82          	0           	                	;				
 n_250acc_134    	95          	0           	                	;				
 n_250acc_135    	103         	0           	                	;				
 n_250acc_136    	97          	0           	                	;				
 n_250acc_137    	99          	0           	                	;				
 n_250acc_138    	95          	0           	                	;				
 n_250acc_139    	107         	0           	                	;				
 n_250acc_140    	102         	0           	                	;				
 n_250acc_141    	98          	0           	                	;				
 n_250acc_142    	100         	0           	                	;				
 n_250acc_143    	102         	0           	                	;				
 n_250acc_144    	100         	0           	                	;				
 n_250acc_145    	90          	0           	                	;				
 n_250acc_146    	65          	0           	                	;				
 n_250acc_147    	56          	0           	                	;				
 n_250acc_148    	65          	0           	                	;				
 n_250acc_149    	75          	0           	                	;				
 n_250acc_150    	80          	0           	                	;				
 n_250acc_151    	70          	0           	                	;				
 n_250acc_152    	64          	0           	                	;				
 n_250acc_153    	65          	0           	                	;				
 n_250acc_154    	75          	0           	                	;				
 n_250acc_155    	79          	0           	                	;				
 n_250acc_156    	75          	0           	                	;				
 n_250acc_157    	70          	0           	                	;				
 n_250acc_158    	65          	0           	                	;				
 n_250acc_159    	60          	0           	                	;				
 n_250acc_160    	58          	0           	                	;				
 n_250acc_161    	57          	0           	                	;				
 n_250acc_162    	60          	0           	                	;				
 n_250acc_163    	62          	0           	                	;				
 n_250acc_164    	64          	0           	                	;				
 n_250acc_165    	64          	0           	                	;				
 n_250acc_166    	66          	0           	                	;				
 n_250acc_167    	68          	0           	                	;				
 n_250acc_168    	70          	0           	                	;				
 n_250acc_169    	72          	0           	                	;				
 n_250acc_170    	75          	0           	                	;				
 n_250acc_171    	77          	0           	                	;				
 n_250acc_172    	82          	0           	                	;				
 n_250acc_173    	87          	0           	                	;				
 n_250acc_174    	89          	0           	                	;				
 n_250acc_175    	90          	0           	                	;				
 n_250acc_176    	93          	0           	                	;				
 n_250acc_177    	90          	0           	                	;				
 n_250acc_178    	85          	0           	                	;				
 n_250acc_179    	83          	0           	                	;				
 n_250acc_180    	75          	0           	                	;				
 n_250acc_181    	65          	0           	                	;				
 n_250acc_182    	65          	0           	                	;				
 n_250acc_183    	75          	0           	                	;				
 n_250acc_184    	90          	0           	                	;				
 n_250acc_185    	95          	0           	                	;				
 n_250acc_186    	85          	0           	                	;				
 n_250acc_187    	70          	0           	                	;				
 n_250acc_188    	66          	0           	                	;				
 n_250acc_189    	76          	0           	                	;				
 n_250acc_190    	77          	0           	                	;				
 n_250acc_191    	225         	0           	                	;				
 n_250acc_192    	222         	0           	                	;				
 n_250acc_193    	221         	0           	                	;				
 n_250acc_194    	220         	0           	                	;				
 n_250acc_195    	222         	0           	                	;				
 n_250acc_196    	222         	0           	                	;				
 n_250acc_197    	220         	0           	                	;				
 n_250acc_198    	227         	0           	                	;				
 n_250acc_199    	244         	0           	                	;				
 n_250acc_200    	256         	0           	                	;				
 n_250acc_201    	260         	0           	                	;				
 n_250acc_202    	265         	0           	                	;				
 n_250acc_203    	270         	0           	                	;				
 n_250acc_204    	275         	0           	                	;				
 n_250acc_205    	280         	0           	                	;				
 n_250acc_206    	285         	0           	                	;				
 n_250acc_207    	287         	0           	                	;				
 n_250acc_208    	5           	0           	                	;				
 n_250acc_209    	5           	0           	                	;				
 n_250acc_210    	6           	0.731       	Duce            	;				
 n_250acc_211    	12          	0           	                	;				
 n_250acc_212    	12          	0           	                	;				
 n_250acc_213    	15          	0.731       	Duce            	;				
 n_250acc_214    	15          	0           	                	;				
 n_250acc_215    	16          	0           	                	;				
 n_250acc_216    	18          	0           	                	;				
 n_250acc_217    	19          	0.731       	Duce            	;				
 n_250acc_218    	20          	0           	                	;				
 n_250acc_219    	25          	0           	                	;				
 n_250acc_220    	25          	0           	                	;				
 n_250acc_221    	31          	0           	                	;				
 n_250acc_222    	31          	0           	                	;				
 n_250acc_223    	240         	0           	                	;				
 n_250acc_224    	241         	0           	                	;				
 n_250acc_225    	241         	0           	                	;				
 n_250acc_226    	240         	0           	                	;				
 n_250acc_227    	239         	0           	                	;				
 n_250acc_228    	240         	0           	                	;				
 n_250acc_229    	241         	0           	                	;				
 n_250acc_230    	243         	0           	                	;				
 n_250acc_231    	247         	0           	                	;				
 n_250acc_232    	248         	0           	                	;				
 n_200duc_1      	378         	0           	                	;				
 n_200duc_2      	377.4       	0           	                	;				
 n_200duc_3      	377         	0           	                	;				
 n_200duc_4      	380         	0           	                	;				
 n_200duc_5      	382         	0           	                	;				
 n_200duc_6      	385         	0           	                	;				
 n_200duc_7      	388         	0           	                	;				
 n_200duc_8      	388         	0           	                	;				
 n_200duc_9      	392         	0           	                	;				
 n_200duc_10     	406         	0           	                	;				
 n_200duc_11     	406         	0           	                	;				
 n_200duc_12     	404         	0           	                	;				
 n_200duc_13     	407         	0           	                	;				
 n_200duc_14     	410         	0           	                	;				
 n_200duc_15     	412         	0           	                	;				
 n_200duc_16     	411         	0.142       	NovaSela        	;				
 n_200duc_17     	411         	0           	                	;				
 n_200duc_18     	412         	0           	                	;				
 n_200duc_19     	410         	0           	                	;				
 n_200duc_20     	411         	0           	                	;				
 n_200duc_21     	425         	0           	                	;				
 n_200duc_22     	432.5       	0           	                	;				
 n_200duc_23     	428         	0           	                	;				
 n_200duc_24     	435         	0           	                	;				
 n_200duc_25     	436         	0           	                	;				
 n_200duc_26     	435         	0           	                	;				
 n_200duc_27     	433         	0           	                	;				
 n_200duc_28     	436         	0           	                	;				
 n_200duc_29     	432         	0           	                	;				
 n_200duc_30     	437         	0           	                	;				
 n_200duc_31     	440         	0           	                	;				
 n_200duc_32     	441         	0           	                	;				
 n_200duc_33     	440         	0           	                	;				
 n_200duc_34     	438         	0           	                	;				
 n_200duc_35     	435         	0           	                	;				
 n_200duc_36     	440         	0           	                	;				
 n_200duc_37     	445         	0           	                	;				
 n_200duc_38     	448         	0           	                	;				
 n_200duc_39     	444         	0           	                	;				
 n_200duc_40     	444         	0.142       	NovaSela        	;				
 n_200duc_41     	444         	0           	                	;				
 n_200duc_42     	446         	0           	                	;				
 n_200duc_43     	446         	0           	                	;				
 n_200duc_44     	447         	0           	                	;				
 n_200duc_45     	446         	0           	                	;				
 n_200duc_46     	446         	0           	                	;				
 n_200duc_47     	446         	0           	                	;				
 n_200duc_48     	446         	0           	                	;				
 n_200duc_49     	446         	0           	                	;				
 n_200duc_50     	446         	0           	                	;				
 n_200duc_51     	446         	0           	                	;				
 n_200duc_52     	448         	0           	                	;				
 n_200duc_53     	450         	0           	                	;				
 n_200duc_54     	452         	0           	                	;				
 n_200duc_55     	455         	0           	                	;				
 n_200duc_56     	458         	0           	                	;				
 n_200duc_57     	201         	0           	                	;				
 n_200duc_58     	200         	0           	                	;				
 n_200duc_59     	198         	0           	                	;				
 n_200duc_60     	198         	0           	                	;				
 n_200duc_61     	200         	0           	                	;				
 n_200duc_62     	208         	0           	                	;				
 n_200duc_63     	208         	0           	                	;				
 n_200duc_64     	208         	0           	                	;				
 n_200duc_65     	213         	0           	                	;				
 n_200duc_66     	226         	0           	                	;				
 n_200duc_67     	231         	0           	                	;				
 n_200duc_68     	236         	0           	                	;				
 n_200duc_69     	242         	0           	                	;				
 n_200duc_70     	243         	0           	                	;				
 n_200duc_71     	243         	0           	                	;				
 n_200duc_72     	244         	0           	                	;				
 n_200duc_73     	245         	0           	                	;				
 n_200duc_74     	246         	0           	                	;				
 n_200duc_75     	246         	0           	                	;				
 n_200duc_76     	246         	0           	                	;				
 n_200duc_77     	250         	0           	                	;				
 n_200duc_78     	250.5       	0           	                	;				
 n_200duc_79     	265         	0           	                	;				
 n_200duc_80     	275         	0           	                	;				
 n_200duc_81     	280         	0           	                	;				
 n_200duc_82     	285         	0           	                	;				
 n_200duc_83     	290         	0           	                	;				
 n_200duc_84     	285         	0           	                	;				
 n_200duc_85     	290         	0           	                	;				
 n_200duc_86     	275         	0           	                	;				
 n_200duc_87     	274         	0           	                	;				
 n_200duc_88     	278         	0           	                	;				
 n_200duc_89     	274         	0           	                	;				
 n_200duc_90     	279         	0           	                	;				
 n_200duc_91     	275         	0           	                	;				
 n_200duc_92     	280         	0           	                	;				
 n_200duc_93     	285         	0           	                	;				
 n_200duc_94     	291         	0           	                	;				
 n_200duc_95     	290         	0           	                	;				
 n_200duc_96     	300         	0           	                	;				
 n_200duc_97     	305         	0           	                	;				
 n_200duc_98     	302         	0           	                	;				
 n_200duc_99     	305         	0           	                	;				
 n_200duc_100    	308         	0           	                	;				
 n_200duc_101    	308         	0           	                	;				
 n_200duc_102    	235         	0           	                	;				
 n_200duc_103    	210         	0           	                	;				
 n_200duc_104    	215         	0           	                	;				
 n_200duc_105    	215         	0           	                	;				
 n_200duc_106    	218         	0           	                	;				
 n_200duc_107    	220         	0           	                	;				
 n_200duc_108    	220         	0           	                	;				
 n_200duc_109    	222         	0           	                	;				
 n_200duc_110    	222         	0           	                	;				
 n_200duc_111    	221         	0           	                	;				
 n_200duc_112    	222         	0           	                	;				
 n_200duc_113    	220         	0           	                	;				
 n_200duc_114    	225         	0           	                	;				
 n_200duc_115    	225         	0           	                	;				
 n_200duc_116    	230         	0           	                	;				
 n_200duc_117    	225         	0           	                	;				
 n_200duc_118    	225         	0           	                	;				
 n_200duc_119    	225         	0           	                	;				
 n_200duc_120    	225         	0           	                	;				
 n_200duc_121    	230         	0           	                	;				
 n_200duc_122    	230         	0           	                	;				
 n_200duc_123    	236         	0           	                	;				
 n_200duc_124    	236         	0           	                	;				
 n_200duc_125    	240         	0           	                	;				
 n_200duc_126    	245         	0           	                	;				
 n_200duc_127    	249         	0           	                	;				
 n_200duc_128    	249         	0           	                	;				
 n_200duc_129    	250         	0           	                	;				
 n_200duc_130    	257         	0           	                	;				
 n_200duc_131    	257         	0           	                	;				
 n_200duc_132    	262         	0           	                	;				
 n_200duc_133    	268         	0           	                	;				
 n_200duc_134    	270         	0           	                	;				
 n_200duc_135    	276         	0           	                	;				
 n_200duc_136    	282         	0           	                	;				
 n_200duc_137    	298         	0           	                	;				
 n_200duc_138    	318         	0           	                	;				
 n_200duc_139    	336         	0           	                	;				
 n_200duc_140    	340         	0           	                	;				
 n_200duc_141    	252         	0           	                	;				
 n_200duc_142    	254         	0           	                	;				
 n_200duc_143    	260         	0           	                	;				
 n_200duc_144    	265         	0           	                	;				
 n_200duc_145    	275         	0           	                	;				
 n_200duc_146    	280         	0           	                	;				
 n_200duc_147    	290         	0           	                	;				
 n_200acc_1      	3           	0.588       	OmisCentar      	;				
 n_200acc_2      	3           	0           	                	;				
 n_200acc_3      	3           	0           	                	;				
 n_200acc_4      	2           	0.588       	OmisCentar      	;				
 n_200acc_5      	2           	0           	                	;				
 n_200acc_6      	2           	0.588       	OmisCentar      	;				
 n_200acc_7      	2           	0           	                	;				
 n_200acc_8      	2           	0.588       	OmisCentar      	;				
 n_200acc_9      	2           	0.588       	OmisCentar      	;				
 n_200acc_10     	2           	0           	                	;				
 n_200acc_11     	2           	0.588       	OmisCentar      	;				
 n_200acc_12     	2           	0           	                	;				
 n_200acc_13     	2           	0           	                	;				
 n_200acc_14     	2           	0           	                	;				
 n_200acc_15     	2           	0           	                	;				
 n_200acc_16     	1.5         	0           	                	;				
 n_200acc_17     	1.5         	0           	                	;				
 n_200acc_18     	2           	0           	                	;				
 n_200acc_19     	3           	0           	                	;				
 n_200acc_20     	3           	0           	                	;				
 n_200acc_21     	4           	0           	                	;				
 n_200acc_22     	4           	0.588       	OmisCentar      	;				
 n_200acc_23     	4           	0.588       	OmisCentar      	;				
 n_200acc_24     	3           	0.588       	OmisCentar      	;				
 n_200acc_25     	3           	0           	                	;				
 n_200acc_26     	3           	0           	                	;				
 n_200acc_27     	3           	0.588       	OmisCentar      	;				
 n_200acc_28     	5           	0.588       	OmisCentar      	;				
 n_200acc_29     	9.4         	0.588       	OmisCentar      	;				
 n_200acc_30     	340         	0           	                	;				
 n_200acc_31     	338         	0           	                	;				
 n_200acc_32     	332         	0           	                	;				
 n_200acc_33     	325         	0           	                	;				
 n_200acc_34     	318         	0           	                	;				
 n_200acc_35     	309         	0           	                	;				
 n_200acc_36     	298         	0           	                	;				
 n_200acc_37     	289         	0           	                	;				
 n_200acc_38     	280         	0           	                	;				
 n_200acc_39     	270         	0           	                	;				
 n_200acc_40     	268         	0           	                	;				
 n_200acc_41     	268         	0           	                	;				
 n_200acc_42     	271         	0           	                	;				
 n_200acc_43     	236         	0           	                	;				
 n_200acc_44     	235         	0           	                	;				
 n_200acc_45     	232         	0           	                	;				
 n_200acc_46     	232         	0           	                	;				
 n_200acc_47     	232         	0           	                	;				
 n_200acc_48     	245         	0           	                	;				
 n_200acc_49     	255         	0           	                	;				
 n_200acc_50     	272         	0           	                	;				
 n_200acc_51     	281         	0           	                	;				
 n_200acc_52     	292         	0           	                	;				
 n_200acc_53     	302         	0           	                	;				
 n_200acc_54     	312         	0           	                	;				
 n_200acc_55     	320         	0           	                	;				
 n_200acc_56     	320         	0           	                	;				
 n_200acc_57     	318         	0           	                	;				
 n_200acc_58     	336         	0           	                	;				
 n_200acc_59     	348         	0           	                	;				
 n_200acc_60     	360         	0           	                	;				
 n_200acc_61     	318         	0           	                	;				
 n_200acc_62     	315         	0           	                	;				
 n_200acc_63     	310         	0           	                	;				
 n_200acc_64     	306         	0           	                	;				
 n_200acc_65     	305         	0           	                	;				
 n_200acc_66     	300         	0           	                	;				
 n_200acc_67     	297         	0           	                	;				
 n_200acc_68     	297         	0           	                	;				
 n_200acc_69     	298         	0           	                	;				
 n_200acc_70     	296         	0           	                	;				
 n_200acc_71     	298         	0           	                	;				
 n_200acc_72     	291         	0           	                	;				
 n_200acc_73     	295         	0           	                	;				
 n_200acc_74     	295         	0           	                	;				
 n_200acc_75     	290         	0           	                	;				
 n_200acc_76     	285         	0           	                	;				
 n_200acc_77     	280         	0           	                	;				
 n_200acc_78     	277         	0           	                	;				
 n_200acc_79     	275         	0           	                	;				
 n_200acc_80     	274         	0           	                	;				
 n_200acc_81     	276         	0           	                	;				
 n_200acc_82     	276         	0           	                	;				
 n_200acc_83     	279         	0           	                	;				
 n_200acc_84     	280         	0           	                	;				
 n_200acc_85     	281         	0           	                	;				
 n_200acc_86     	285         	0           	                	;				
 n_200acc_87     	285         	0           	                	;				
 n_200acc_88     	280         	0           	                	;				
 n_200acc_89     	275         	0           	                	;				
 n_200acc_90     	270         	0           	                	;				
 n_200acc_91     	272         	0           	                	;				
 n_200acc_92     	270         	0           	                	;				
 n_200acc_93     	268         	0           	                	;				
 n_200acc_94     	270         	0           	                	;				
 n_200acc_95     	275         	0           	                	;				
 n_200acc_96     	280         	0           	                	;				
 n_200acc_97     	280         	0           	                	;				
 n_200acc_98     	285         	0           	                	;				
 n_200acc_99     	290         	0           	                	;				
 n_200acc_100    	294         	0           	                	;				
 n_200acc_101    	290         	0           	                	;				
 n_200acc_102    	285         	0           	                	;				
 n_200acc_103    	280         	0           	                	;				
 n_200acc_104    	265         	0           	                	;				
 n_200acc_105    	257         	0           	                	;				
 n_200acc_106    	255         	0           	                	;				
 n_200acc_107    	260         	0           	                	;				
 n_200acc_108    	256         	0           	                	;				
 n_200acc_109    	260         	0           	                	;				
 n_200acc_110    	267         	0           	                	;				
 n_200acc_111    	278         	0           	                	;				
 n_200acc_112    	15          	0.67        	Jesenice        	;				
 n_200acc_113    	11          	0           	                	;				
 n_200acc_114    	25          	0           	                	;				
 n_200acc_115    	27          	0           	                	;				
 n_200acc_116    	18          	0.67        	Jesenice        	;				
 n_200acc_117    	40          	0           	                	;				
 n_200acc_118    	46          	0.67        	Jesenice        	;				
 n_200acc_119    	32          	0           	                	;				
 n_200acc_120    	35          	0           	                	;				
 n_200acc_121    	37          	0           	                	;				
 n_200acc_122    	27          	0.67        	Jesenice        	;				
 n_200acc_123    	37          	0           	                	;				
 n_200acc_124    	40          	0           	                	;				
 n_200acc_125    	40          	0           	                	;				
 n_200acc_126    	35          	0.67        	Jesenice        	;				
 n_200acc_127    	40          	0           	                	;				
 n_200acc_128    	23          	0           	                	;				
 n_200acc_129    	31          	0           	                	;				
 n_200acc_130    	40          	0           	                	;				
 n_200acc_131    	42          	0           	                	;				
 n_200acc_132    	43          	0           	                	;				
 n_200acc_133    	43          	0.67        	Jesenice        	;				
 n_200acc_134    	44          	0           	                	;				
 n_200acc_135    	35          	0           	                	;				
 n_200acc_136    	25          	0.67        	Jesenice        	;				
 n_200acc_137    	50          	0           	                	;				
 n_200acc_138    	50          	0           	                	;				
 n_200acc_139    	30          	0           	                	;				
 n_200acc_140    	24          	0           	                	;				
 n_200acc_141    	30          	0           	                	;				
 n_200acc_142    	35          	0           	                	;				
 n_200acc_143    	26          	0.67        	Jesenice        	;				
 n_200acc_144    	30          	0           	                	;				
 n_200acc_145    	25          	0           	                	;				
 n_200acc_146    	20          	0           	                	;				
 n_200acc_147    	18          	0.67        	Jesenice        	;				
 n_200acc_148    	16          	0           	                	;				
 n_200acc_149    	11          	0           	                	;				
 n_200acc_150    	11          	0           	                	;				
 n_200acc_151    	33          	0           	                	;				
 n_200acc_152    	34          	0           	                	;				
 n_200acc_153    	33          	0           	                	;				
 n_200acc_154    	34          	0           	                	;				
 n_200acc_155    	36          	0.67        	Jesenice        	;				
 n_200acc_156    	34          	0           	                	;				
 n_200acc_157    	31          	0           	                	;				
 n_200acc_158    	29          	0           	                	;				
 n_200acc_159    	24          	0.67        	Jesenice        	;				
 n_200acc_160    	26          	0           	                	;				
 n_200acc_161    	20          	0           	                	;				
 n_200acc_162    	32          	0           	                	;				
 n_200acc_163    	32          	0.67        	Jesenice        	;				
 n_200acc_164    	26          	0           	                	;				
 n_200acc_165    	26          	0           	                	;				
 n_200acc_166    	15          	0.67        	Jesenice        	;				
 n_200acc_167    	8           	0           	                	;				
 n_200acc_168    	7           	0           	                	;				
 n_200acc_169    	12          	0           	                	;				
 n_200acc_170    	21          	0.67        	Jesenice        	;				
 n_200acc_171    	25          	0           	                	;				
 n_200acc_172    	22          	0           	                	;				
 n_200acc_173    	25          	0           	                	;				
 n_200acc_174    	75          	0           	                	;				
 n_200acc_175    	70          	0           	                	;				
 n_200acc_176    	68          	0           	                	;				
 n_200acc_177    	70          	0           	                	;				
 n_200acc_178    	78          	0           	                	;				
 n_200acc_179    	78          	0           	                	;				
 n_200acc_180    	75          	0           	                	;				
 n_200acc_181    	68          	0           	                	;				
 n_200acc_182    	72          	0           	                	;				
 n_200acc_183    	70          	0           	                	;				
 n_200acc_184    	70          	0           	                	;				
 n_200acc_185    	70          	0           	                	;				
 n_200acc_186    	70          	0           	                	;				
 n_200acc_187    	70          	0           	                	;				
 n_200acc_188    	71          	0           	                	;				
 n_200acc_189    	80          	0           	                	;				
 n_200acc_190    	80          	0           	                	;				
 n_200acc_191    	80          	0           	                	;				
 n_200acc_192    	80          	0           	                	;				
 n_200acc_193    	75          	0           	                	;				
 n_200acc_194    	67          	0           	                	;				
 n_200acc_195    	65          	0           	                	;				
 n_200acc_196    	62          	0           	                	;				
 n_200acc_197    	60          	0           	                	;				
 n_200acc_198    	65          	0           	                	;				
 n_200acc_199    	64          	0           	                	;				
 n_200acc_200    	63          	0           	                	;				
 n_200acc_201    	65          	0           	                	;				
 n_200acc_202    	67          	0           	                	;				
 n_200acc_203    	76          	0           	                	;				
 n_200acc_204    	55          	0           	                	;				
 n_200acc_205    	50          	0           	                	;				
 n_200acc_206    	46          	0           	                	;				
 n_200acc_207    	46          	0           	                	;				
 n_200acc_208    	75          	0           	                	;				
 n_200acc_209    	94          	0           	                	;				
 n_200acc_210    	100         	0           	                	;				
 n_200acc_211    	110         	0           	                	;				
 n_200acc_212    	110         	0           	                	;				
 n_200acc_213    	100         	0           	                	;				
 n_200acc_214    	75          	0           	                	;				
 n_200acc_215    	50          	0           	                	;				
 n_200acc_216    	30          	0           	                	;				
 n_200acc_217    	40          	0           	                	;				
 n_200acc_218    	50          	0           	                	;				
 n_200acc_219    	67          	0           	                	;				
 n_200acc_220    	65          	0           	                	;				
 n_200acc_221    	63          	0           	                	;				
 n_200acc_222    	68          	0           	                	;				
 n_200acc_223    	76          	0           	                	;				
 n_200acc_224    	70          	0           	                	;				
 n_200acc_225    	69          	0           	                	;				
 n_200acc_226    	70          	0           	                	;				
 n_200acc_227    	74          	0           	                	;				
 n_200acc_228    	75          	0           	                	;				
 n_200acc_229    	85          	0           	                	;				
 n_200acc_230    	90          	0           	                	;				
 n_200acc_231    	92          	0           	                	;				
 n_200acc_232    	89          	0           	                	;				
 n_200acc_233    	90          	0           	                	;				
 n_200acc_234    	91          	0           	                	;				
 n_200acc_235    	90          	0           	                	;				
 n_200acc_236    	80          	0           	                	;				
 n_200acc_237    	76          	0           	                	;				
 n_200acc_238    	80          	0           	                	;				
 n_200acc_239    	85          	0           	                	;				
 n_200acc_240    	86          	0           	                	;				
 n_200acc_241    	80          	0           	                	;				
 n_200acc_242    	75          	0           	                	;				
 n_200acc_243    	70          	0           	                	;				
 n_200acc_244    	65          	0           	                	;				
 n_200acc_245    	70          	0           	                	;				
 n_200acc_246    	80          	0           	                	;				
 n_200acc_247    	80          	0           	                	;				
 n_200acc_248    	70          	0           	                	;				
 n_200acc_249    	65          	0           	                	;				
 n_200acc_250    	65          	0           	                	;				
 n_200acc_251    	67          	0           	                	;				
 n_200acc_252    	67          	0           	                	;				
 n_200acc_253    	67          	0           	                	;				
 n_200acc_254    	67          	0           	                	;				
 n_200acc_255    	65          	0           	                	;				
 n_200acc_256    	65          	0           	                	;				
 n_200acc_257    	75          	0           	                	;				
 n_200acc_258    	70          	0           	                	;				
 n_200acc_259    	75          	0           	                	;				
 n_200acc_260    	77          	0           	                	;				
 n_200acc_261    	83          	0           	                	;				
 n_200acc_262    	80          	0           	                	;				
 n_200acc_263    	75          	0           	                	;				
 n_200acc_264    	70          	0           	                	;				
 n_200acc_265    	65          	0           	                	;				
 n_200acc_266    	60          	0           	                	;				
 n_200acc_267    	75          	0           	                	;				
 n_200acc_268    	82          	0           	                	;				
 n_200acc_269    	75          	0           	                	;				
 n_200acc_270    	74          	0           	                	;				
 n_200acc_271    	75          	0           	                	;				
 n_200acc_272    	85          	0           	                	;				
 n_200acc_273    	76          	0           	                	;				
 n_200acc_274    	79          	0           	                	;				
 n_200acc_275    	77          	0           	                	;				
 n_200acc_276    	77          	0           	                	;				
 n_200acc_277    	76          	0           	                	;				
 n_200acc_278    	85          	0           	                	;				
 n_200acc_279    	90          	0           	                	;				
 n_200acc_280    	84          	0           	                	;				
 n_200acc_281    	85          	0           	                	;				
 n_200acc_282    	82          	0           	                	;				
 n_200acc_283    	78          	0           	                	;				
 n_200acc_284    	78          	0           	                	;				
 n_200acc_285    	78          	0           	                	;				
 n_200acc_286    	78          	0           	                	;				
 n_200acc_287    	77          	0           	                	;				
 n_200acc_288    	75          	0           	                	;				
 n_200acc_289    	72          	0           	                	;				
 n_200acc_290    	70          	0           	                	;				
 n_200acc_291    	68          	0           	                	;				
 n_200acc_292    	67          	0           	                	;				
 n_200acc_293    	68          	0           	                	;				
 n_200acc_294    	71          	0           	                	;				
 n_200acc_295    	69          	0           	                	;				
 n_200acc_296    	65          	0           	                	;				
 n_200acc_297    	60          	0           	                	;				
 n_200acc_298    	57.8        	0           	                	;				
 n_200acc_299    	57.8        	0           	                	;				
 n_200acc_300    	57.8        	0           	                	;				
 n_200acc_301    	56          	0           	                	;				
 n_200acc_302    	56          	0           	                	;				
 n_200acc_303    	56          	0           	                	;				
 n_200acc_304    	56          	0           	                	;				
 n_200acc_305    	56          	0           	                	;				
 n_200acc_306    	60          	0           	                	;				
 n_200acc_307    	62          	0           	                	;				
 n_200acc_308    	65          	0           	                	;				
 n_200acc_309    	60          	0           	                	;				
 n_200acc_310    	62          	0           	                	;				
 n_200acc_311    	60          	0           	                	;				
 n_200acc_312    	62          	0           	                	;				
 n_200acc_313    	65          	0           	                	;				
 n_200acc_314    	70          	0           	                	;				
 n_200acc_315    	70          	0           	                	;				
 n_200acc_316    	75          	0           	                	;				
 n_200acc_317    	76          	0           	                	;				
 n_200acc_318    	75          	0           	                	;				
 n_200acc_319    	70          	0           	                	;				
 n_200acc_320    	68          	0           	                	;				
 n_200acc_321    	70          	0           	                	;				
 n_200acc_322    	72          	0           	                	;				
 n_200acc_323    	70          	0           	                	;				
 n_200acc_324    	69          	0           	                	;				
 n_200acc_325    	68          	0           	                	;				
 n_200acc_326    	69          	0           	                	;				
 n_200acc_327    	70          	0           	                	;				
 n_200acc_328    	65          	0           	                	;				
 n_200acc_329    	65          	0           	                	;				
 n_200acc_330    	66          	0           	                	;				
 n_200acc_331    	65          	0           	                	;				
 n_200acc_332    	66          	0           	                	;				
 n_200acc_333    	65          	0           	                	;				
 n_200acc_334    	65          	0           	                	;				
 n_200acc_335    	64          	0           	                	;				
 n_200acc_336    	64          	0           	                	;				
 n_200acc_337    	267         	0           	                	;				
 n_200acc_338    	255         	0           	                	;				
 n_200acc_339    	250         	0           	                	;				
 n_200acc_340    	240         	0           	                	;				
 n_200acc_341    	235         	0           	                	;				
 n_200acc_342    	232         	0           	                	;				
 n_200acc_343    	236         	0           	                	;				
 n_200acc_344    	246         	0           	                	;				
 n_200acc_345    	246         	0           	                	;				
 n_200acc_346    	245         	0           	                	;				
 n_200acc_347    	242         	0           	                	;				
 n_200acc_348    	242         	0           	                	;				
 n_200acc_349    	240         	0           	                	;				
 n_200acc_350    	228         	0           	                	;				
 n_200acc_351    	248         	0           	                	;				
 n_200acc_352    	247         	0           	                	;				
 n_200acc_353    	247         	0           	                	;				
 n_200acc_354    	244         	0           	                	;				
 n_200acc_355    	243         	0           	                	;				
 n_200acc_356    	243         	0           	                	;				
 n_200acc_357    	245.8       	0           	                	;				
 n_200acc_358    	254.3       	0           	                	;				
 n_200acc_359    	256.6       	0           	                	;				
 n_200acc_360    	257         	0           	                	;				
 n_200acc_361    	257         	0           	                	;				
 n_200acc_362    	255         	0           	                	;				
 n_200acc_363    	252         	0           	                	;				
 n_200acc_364    	247         	0           	                	;				
 n_200acc_365    	245.3       	0           	                	;				
 n_200acc_366    	247         	0           	                	;				
 n_200acc_367    	251         	0           	                	;				
 n_200acc_368    	248         	0           	                	;				
 n_200acc_369    	250         	0           	                	;				
 n_200acc_370    	252         	0           	                	;				
 n_200acc_371    	255         	0           	                	;				
 n_200acc_372    	255.5       	0           	                	;				
 n_200acc_373    	256         	0           	                	;				
 duc_150_1       	375         	0           	                	;				
 duc_150_2       	374.2       	0           	                	;				
 duc_150_3       	375         	0           	                	;				
 duc_150_4       	375         	0           	                	;				
 duc_150_5       	368.9       	0           	                	;				
 duc_150_6       	368.5       	0           	                	;				
 duc_150_7       	368.1       	0           	                	;				
 duc_150_8       	361         	0           	                	;				
 duc_150_9       	361         	0           	                	;				
 duc_150_10      	347         	0           	                	;				
 duc_150_11      	348         	0           	                	;				
 duc_150_12      	346         	0           	                	;				
 duc_150_13      	335.3       	0           	                	;				
 duc_150_14      	325         	0           	                	;				
 duc_150_15      	308         	0           	                	;				
 duc_150_16      	300         	0           	                	;				
 duc_150_17      	295         	0           	                	;				
 duc_150_18      	286         	0           	                	;				
 duc_150_19      	270         	0           	                	;				
 duc_150_20      	260         	0           	                	;				
 duc_150_21      	255         	0           	                	;				
 duc_150_22      	250         	0           	                	;				
 duc_150_23      	245         	0           	                	;				
 duc_150_24      	247         	0           	                	;				
 duc_150_25      	247         	0           	                	;				
 duc_150_26      	245         	0           	                	;				
 duc_150_27      	245         	0           	                	;				
 duc_150_28      	243         	0           	                	;				
 duc_150_29      	243         	0           	                	;				
 duc_150_30      	243         	0           	                	;				
 duc_150_31      	245         	0           	                	;				
 duc_150_32      	252         	0           	                	;				
 duc_150_33      	260         	0           	                	;				
 duc_150_34      	265         	0           	                	;				
 duc_150_35      	270         	0           	                	;				
 duc_150_36      	268         	0           	                	;				
 duc_150_37      	265         	0           	                	;				
 duc_150_38      	265         	0           	                	;				
 duc_150_39      	276         	0           	                	;				
 duc_150_40      	275         	0           	                	;				
 duc_150_41      	285         	0           	                	;				
 duc_150_42      	285         	0           	                	;				
 duc_150_43      	280         	0           	                	;				
 duc_150_44      	280         	0           	                	;				
 duc_150_45      	286         	0           	                	;				
 duc_150_46      	287.6       	0           	                	;				
 duc_150_47      	290         	0           	                	;				
 duc_150_48      	290.3       	0           	                	;				
 duc_150_49      	298.2       	0           	                	;				
 duc_150_50      	308.5       	0           	                	;				
 duc_150_51      	315         	0           	                	;				
 duc_150_52      	315.2       	0           	                	;				
 duc_150_53      	320         	0           	                	;				
 duc_150_54      	328         	0           	                	;				
 duc_150_55      	329.7       	0           	                	;				
 duc_150_56      	333         	0           	                	;				
 duc_150_57      	332         	0           	                	;				
 duc_150_58      	334         	0           	                	;				
 duc_150_59      	337.7       	0           	                	;				
 duc_150_60      	347         	0           	                	;				
 duc_150_61      	347         	0           	                	;				
 duc_150_62      	352         	0           	                	;				
 duc_150_63      	360         	0           	                	;				
 duc_150_64      	360.7       	0           	                	;				
 duc_150_65      	360         	0           	                	;				
 duc_150_66      	362         	0           	                	;				
 duc_150_67      	365         	0           	                	;				
 duc_150_68      	368         	0           	                	;				
 duc_150_69      	380         	0           	                	;				
 duc_150_70      	388         	0           	                	;				
 duc_150_71      	401         	0           	                	;				
 duc_150_72      	412.8       	0           	                	;				
 duc_150_73      	422         	0           	                	;				
 duc_150_74      	422         	0           	                	;				
 duc_150_75      	423         	0           	                	;				
 duc_150_76      	423         	0           	                	;				
 duc_150_77      	423         	0           	                	;				
 duc_150_78      	424         	0           	                	;				
 duc_150_79      	580         	0           	                	;				
 duc_150_80      	575         	0           	                	;				
 duc_150_81      	571         	0           	                	;				
 duc_150_82      	560         	0           	                	;				
 duc_150_83      	540         	0           	                	;				
 duc_150_84      	520         	0           	                	;				
 duc_150_85      	522         	0           	                	;				
 duc_150_86      	525         	0           	                	;				
 duc_150_87      	519         	0           	                	;				
 duc_150_88      	518.8       	0           	                	;				
 duc_150_89      	518.8       	0           	                	;				
 duc_150_90      	518.8       	0           	                	;				
 duc_150_91      	522.9       	0           	                	;				
 duc_150_92      	512         	0           	                	;				
 duc_150_93      	507         	0           	                	;				
 duc_150_94      	501.1       	0           	                	;				
 duc_150_95      	525         	0           	                	;				
 duc_150_96      	525         	0           	                	;				
 duc_150_97      	550         	0           	                	;				
 duc_150_98      	560         	0           	                	;				
 duc_150_99      	565         	0           	                	;				
 T3              	568         	0           	                	;				
 duc_150_101     	561.8       	0           	                	;				
 duc_150_102     	555.3       	0           	                	;				
 duc_150_103     	552         	0           	                	;				
 duc_150_104     	549         	0           	                	;				
 duc_150_105     	549         	0           	                	;				
 duc_150_106     	548         	0           	                	;				
 duc_150_107     	542.5       	0           	                	;				
 duc_150_108     	544         	0           	                	;				
 duc_150_109     	545         	0           	                	;				
 duc_150_110     	546         	0           	                	;				
 duc_150_111     	546         	0           	                	;				
 duc_150_112     	546.8       	0           	                	;				
 duc_150_113     	551.5       	0           	                	;				
 duc_150_114     	551.5       	0           	                	;				
 duc_150_115     	554         	0           	                	;				
 duc_150_116     	557         	0           	                	;				
 duc_150_117     	550         	0           	                	;				
 duc_150_118     	548         	0           	                	;				
 duc_150_119     	546         	0           	                	;				
 duc_150_120     	542         	0           	                	;				
 duc_150_121     	373         	0           	                	;				
 duc_150_122     	365         	0           	                	;				
 duc_150_123     	355         	0           	                	;				
 duc_150_124     	373         	0           	                	;				
 duc_150_125     	370         	0           	                	;				
 duc_150_126     	355         	0           	                	;				
 duc_150_127     	355         	0           	                	;				
 duc_150_128     	355         	0           	                	;				
 duc_150_129     	351         	0           	                	;				
 duc_150_130     	350         	0           	                	;				
 duc_150_131     	350         	0           	                	;				
 duc_150_132     	349         	0           	                	;				
 duc_150_133     	348         	0           	                	;				
 duc_150_134     	349.4       	0           	                	;				
 duc_150_135     	341         	0           	                	;				
 duc_150_136     	340         	0           	                	;				
 duc_150_137     	335.3       	0           	                	;				
 duc_150_138     	330         	0           	                	;				
 duc_150_139     	325         	0           	                	;				
 duc_150_140     	315         	0           	                	;				
 duc_150_141     	310         	0           	                	;				
 duc_150_142     	311         	0           	                	;				
 duc_150_143     	310         	0           	                	;				
 duc_150_144     	310         	0           	                	;				
 duc_150_145     	307.8       	0           	                	;				
 duc_150_146     	305         	0           	                	;				
 duc_150_147     	304         	0           	                	;				
 duc_150_148     	305         	0           	                	;				
 duc_150_149     	300         	0           	                	;				
 duc_150_150     	296.4       	0           	                	;				
 duc_150_151     	302         	0           	                	;				
 duc_150_152     	302         	0           	                	;				
 duc_150_153     	300         	0           	                	;				
 duc_150_154     	295         	0           	                	;				
 duc_150_155     	300         	0           	                	;				
 duc_150_156     	298         	0.451       	Trnbusi         	;				
 duc_150_157     	443         	0           	                	;				
 duc_150_158     	445         	0.089       	BlatoSjever     	;				
 duc_150_159     	443         	0           	                	;				
 duc_150_160     	446         	0           	                	;				
 duc_150_161     	446         	0           	                	;				
 duc_150_162     	446         	0           	                	;				
 duc_150_163     	446.3       	0           	                	;				
 duc_150_164     	450         	0           	                	;				
 duc_150_165     	451         	0           	                	;				
 duc_150_166     	454         	0           	                	;				
 duc_150_167     	455         	0           	                	;				
 duc_150_168     	460         	0           	                	;				
 duc_150_169     	443         	0           	                	;				
 duc_150_170     	441         	0           	                	;				
 duc_150_171     	439         	0           	                	;				
 duc_150_172     	425         	0           	                	;				
 duc_150_173     	427         	0           	                	;				
 duc_150_174     	427.5       	0           	                	;				
 duc_150_175     	426         	0           	                	;				
 duc_150_176     	425         	0           	                	;				
 duc_150_177     	420         	0           	                	;				
 duc_150_178     	416         	0           	                	;				
 duc_150_179     	413         	0           	                	;				
 duc_150_180     	410         	0           	                	;				
 duc_150_181     	402         	0           	                	;				
 duc_150_182     	405         	0           	                	;				
 duc_150_183     	407         	0           	                	;				
 duc_150_184     	405         	0           	                	;				
 duc_150_185     	404         	0           	                	;				
 duc_150_186     	408         	0           	                	;				
 duc_150_187     	404         	0           	                	;				
 duc_150_188     	408         	0           	                	;				
 duc_150_189     	407         	0           	                	;				
 duc_150_190     	404         	0           	                	;				
 duc_150_191     	400         	0           	                	;				
 duc_150_192     	395         	0           	                	;				
 duc_150_193     	395         	0           	                	;				
 duc_150_194     	400         	0           	                	;				
 duc_150_195     	403         	0           	                	;				
 duc_150_196     	415         	0           	                	;				
 duc_150_197     	420         	0           	                	;				
 T1              	422         	0           	                	;				
 duc_150_199     	424         	0.089       	BlatoSjever     	;				
 duc_150_200     	418         	0           	                	;				
 duc_150_201     	405         	0.089       	BlatoSjever     	;				
 duc_150_202     	408         	0           	                	;				
 duc_150_203     	400         	0           	                	;				
 duc_150_204     	387         	0           	                	;				
 duc_150_205     	373.4       	0           	                	;				
 duc_150_206     	360         	0           	                	;				
 duc_150_207     	355         	0           	                	;				
 duc_150_208     	350         	0           	                	;				
 duc_150_209     	350         	0           	                	;				
 duc_150_210     	340         	0           	                	;				
 duc_150_211     	338.8       	0           	                	;				
 duc_150_212     	328         	0           	                	;				
 duc_150_213     	324         	0           	                	;				
 duc_150_214     	323         	0           	                	;				
 duc_150_215     	321         	0           	                	;				
 duc_150_216     	319         	0           	                	;				
 duc_150_217     	315         	0           	                	;				
 duc_150_218     	310         	0           	                	;				
 duc_150_219     	304         	0           	                	;				
 duc_150_220     	300         	0           	                	;				
 duc_150_221     	294         	0           	                	;				
 duc_150_222     	288         	0           	                	;				
 duc_150_223     	276         	0           	                	;				
 duc_150_224     	240         	0           	                	;				
 duc_150_225     	227         	0           	                	;				
 duc_150_226     	230         	0           	                	;				
 duc_150_227     	235         	0           	                	;				
 duc_150_228     	231         	0           	                	;				
 duc_150_229     	225         	0           	                	;				
 duc_150_230     	224         	0           	                	;				
 duc_150_231     	224         	0           	                	;				
 duc_150_232     	226         	0           	                	;				
 duc_150_233     	231         	0           	                	;				
 duc_150_234     	239         	0           	                	;				
 duc_150_235     	241         	0           	                	;				
 duc_150_236     	241         	0           	                	;				
 duc_150_237     	244         	0           	                	;				
 duc_150_238     	235         	0           	                	;				
 duc_150_239     	230         	0           	                	;				
 duc_150_240     	225         	0           	                	;				
 duc_150_241     	214         	0           	                	;				
 duc_150_242     	213         	0           	                	;				
 duc_150_243     	212         	0           	                	;				
 duc_150_244     	210         	0           	                	;				
 duc_150_245     	213.3       	0           	                	;				
 duc_150_246     	212         	0           	                	;				
 duc_150_247     	212         	0           	                	;				
 duc_150_248     	212         	0           	                	;				
 T12             	212         	0           	                	;				
 duc_150_250     	213         	0           	                	;				
 duc_150_251     	215         	0           	                	;				
 duc_150_252     	210         	0           	                	;				
 duc_150_253     	207.82      	0           	                	;				
 duc_150_254     	220         	0           	                	;				
 duc_150_255     	221         	0           	                	;				
 duc_150_256     	220         	0           	                	;				
 duc_150_257     	225         	0           	                	;				
 duc_150_258     	225         	0           	                	;				
 duc_150_259     	220         	0           	                	;				
 duc_150_260     	224         	0           	                	;				
 duc_150_261     	225         	0           	                	;				
 duc_150_262     	222         	0           	                	;				
 duc_150_263     	220         	0           	                	;				
 duc_150_264     	218         	0           	                	;				
 duc_150_265     	218         	0           	                	;				
 duc_150_266     	218         	0           	                	;				
 duc_150_267     	218         	0           	                	;				
 duc_150_268     	220         	0           	                	;				
 duc_150_269     	223         	0           	                	;				
 duc_150_270     	223         	0           	                	;				
 duc_150_271     	223         	0           	                	;				
 duc_150_272     	223         	0           	                	;				
 duc_150_273     	225         	0           	                	;				
 duc_150_274     	228         	0           	                	;				
 duc_150_275     	230         	0           	                	;				
 duc_150_276     	231         	0           	                	;				
 duc_150_277     	229         	0           	                	;				
 duc_150_278     	230         	0           	                	;				
 duc_150_279     	230         	0           	                	;				
 duc_150_280     	232         	0           	                	;				
 duc_150_281     	233         	0           	                	;				
 duc_150_282     	233         	0           	                	;				
 duc_150_283     	233         	0           	                	;				
 duc_150_284     	235         	0           	                	;				
 duc_150_285     	234         	0           	                	;				
 duc_150_286     	237         	0           	                	;				
 duc_150_287     	240         	0           	                	;				
 duc_150_288     	243         	0           	                	;				
 duc_150_289     	244         	0           	                	;				
 duc_150_290     	240         	0           	                	;				
 duc_150_291     	239         	0           	                	;				
 duc_150_292     	240         	0           	                	;				
 duc_150_293     	241         	0           	                	;				
 duc_150_294     	240         	0           	                	;				
 duc_150_295     	240         	0           	                	;				
 duc_150_296     	242         	0           	                	;				
 duc_150_297     	238         	0           	                	;				
 duc_150_298     	242         	0           	                	;				
 duc_150_299     	245         	0           	                	;				
 duc_150_300     	245         	0           	                	;				
 duc_150_301     	244         	0           	                	;				
 duc_150_302     	244         	0           	                	;				
 duc_150_303     	245         	0           	                	;				
 duc_150_304     	235         	0           	                	;				
 duc_150_305     	245         	0           	                	;				
 duc_150_306     	237         	0           	                	;				
 duc_150_307     	246         	0           	                	;				
 duc_150_308     	240         	0           	                	;				
 duc_150_309     	239         	0           	                	;				
 duc_150_310     	236         	0           	                	;				
 duc_150_311     	246         	0           	                	;				
 duc_150_312     	237         	0           	                	;				
 duc_150_313     	235         	0           	                	;				
 duc_150_314     	235         	0           	                	;				
 duc_150_315     	237         	0           	                	;				
 duc_150_316     	235         	0           	                	;				
 duc_150_317     	230         	0           	                	;				
 duc_150_318     	225         	0           	                	;				
 duc_150_319     	225         	0           	                	;				
 duc_150_320     	230         	0           	                	;				
 duc_150_321     	235         	0           	                	;				
 duc_150_322     	233         	0           	                	;				
 duc_150_323     	230         	0           	                	;				
 duc_150_324     	232         	0           	                	;				
 duc_150_325     	228         	0           	                	;				
 duc_150_326     	232         	0           	                	;				
 duc_150_327     	237         	0           	                	;				
 duc_150_328     	241         	0           	                	;				
 duc_150_329     	245         	0           	                	;				
 duc_150_330     	249         	0           	                	;				
 duc_150_331     	237         	0           	                	;				
 duc_150_332     	233         	0           	                	;				
 duc_150_333     	233         	0           	                	;				
 duc_150_334     	233         	0           	                	;				
 duc_150_335     	235         	0           	                	;				
 duc_150_336     	237         	0           	                	;				
 duc_150_337     	235         	0           	                	;				
 duc_150_338     	238         	0           	                	;				
 duc_150_339     	242.8       	0           	                	;				
 duc_150_340     	236         	0           	                	;				
 duc_150_341     	235         	0           	                	;				
 duc_150_342     	240         	0           	                	;				
 duc_150_343     	240         	0           	                	;				
 duc_150_344     	238         	0           	                	;				
 duc_150_345     	248.3       	0           	                	;				
 duc_150_346     	244         	0           	                	;				
 duc_150_347     	248         	0           	                	;				
 duc_150_348     	245         	0           	                	;				
 duc_150_349     	245         	0           	                	;				
 duc_150_350     	248         	0           	                	;				
 duc_150_351     	250         	0           	                	;				
 duc_150_352     	255         	0           	                	;				
 duc_150_353     	255         	0           	                	;				
 duc_150_354     	254         	0           	                	;				
 duc_150_355     	254         	0           	                	;				
 duc_150_356     	257         	0           	                	;				
 duc_150_357     	259         	0           	                	;				
 duc_150_358     	259         	0           	                	;				
 duc_150_359     	260         	0           	                	;				
 duc_150_360     	265         	0           	                	;				
 duc_150_361     	275         	0           	                	;				
 duc_150_362     	280         	0           	                	;				
 duc_150_363     	285         	0           	                	;				
 duc_150_364     	294         	0           	                	;				
 duc_150_365     	292         	0           	                	;				
 duc_150_366     	292         	0           	                	;				
 duc_150_367     	290         	0           	                	;				
 duc_150_368     	289         	0           	                	;				
 duc_150_369     	287         	0           	                	;				
 duc_150_370     	284         	0           	                	;				
 duc_150_371     	282         	0           	                	;				
 duc_150_372     	282         	0           	                	;				
 duc_150_373     	282         	0           	                	;				
 ce_150_1        	423.9       	0           	                	;				
 ce_150_2        	422.6       	0           	                	;				
 ce_150_3        	422         	0.089       	BlatoSjever     	;				
 ce_150_4        	421.5       	0           	                	;				
 ce_150_5        	420         	0.089       	BlatoSjever     	;				
 ce_150_6        	420         	0           	                	;				
 ce_150_7        	422         	0           	                	;				
 ce_150_8        	422         	0           	                	;				
 ce_150_9        	421         	0           	                	;				
 ce_150_10       	420         	0           	                	;				
 ce_150_11       	420         	0.089       	BlatoSjever     	;				
 ce_150_12       	419         	0.089       	BlatoSjever     	;				
 ce_150_13       	419         	0           	                	;				
 ce_150_14       	416         	0           	                	;				
 ce_150_15       	410         	0           	                	;				
 ce_150_16       	408         	0           	                	;				
 ce_150_17       	405         	0.089       	BlatoSjever     	;				
 ce_150_18       	400         	0           	                	;				
 ce_150_19       	400         	0           	                	;				
 ce_150_20       	400         	0           	                	;				
 ce_150_21       	402         	0           	                	;				
 ce_150_22       	400         	0           	                	;				
 ce_150_23       	395         	0           	                	;				
 ce_150_24       	391         	0           	                	;				
 ce_150_25       	388         	0           	                	;				
 ce_150_26       	385         	0           	                	;				
 ce_150_27       	386         	0           	                	;				
 ce_150_28       	390         	0           	                	;				
 ce_150_29       	395         	0           	                	;				
 ce_150_30       	380         	0           	                	;				
 ce_150_31       	375         	0           	                	;				
 ce_150_32       	358         	0           	                	;				
 ce_150_33       	345         	0           	                	;				
 ce_150_34       	350         	0           	                	;				
 ce_150_35       	365         	0           	                	;				
 ce_150_36       	375         	0           	                	;				
 ce_150_37       	383         	0           	                	;				
 ce_150_38       	386         	0           	                	;				
 ce_150_39       	386         	0           	                	;				
 ce_150_40       	390         	0           	                	;				
 ce_150_41       	392         	0.089       	BlatoSjever     	;				
 ce_150_42       	398         	0           	                	;				
 ce_150_43       	400         	0           	                	;				
 ce_150_44       	404         	0           	                	;				
 ce_150_45       	405         	0           	                	;				
 ce_150_46       	405         	0.089       	BlatoSjever     	;				
 ce_150_47       	406         	0           	                	;				
 ce_150_48       	407         	0           	                	;				
 T4              	406         	0.089       	BlatoSjever     	;				
 ce_150_50       	407         	0.089       	BlatoSjever     	;				
 ce_150_51       	245         	0           	                	;				
 ce_150_52       	244         	0           	                	;				
 ce_150_53       	244         	0           	                	;				
 ce_150_54       	242         	0           	                	;				
 ce_150_55       	239         	0           	                	;				
 ce_150_56       	238         	0           	                	;				
 ce_150_57       	236         	0.685       	Sestanovac      	;				
 ce_150_58       	125         	0           	                	;				
 ce_150_59       	110         	0           	                	;				
 ce_150_60       	90          	0           	                	;				
 ce_150_61       	35          	0           	                	;				
 ce_150_62       	30          	0           	                	;				
 ce_150_63       	32          	0           	                	;				
 ce_150_64       	33          	0           	                	;				
 ce_150_65       	30          	0           	                	;				
 ce_150_66       	28          	0           	                	;				
 ce_150_67       	45          	0           	                	;				
 ce_150_68       	50          	0           	                	;				
 ce_150_69       	45          	0           	                	;				
 ce_150_70       	58.2        	0           	                	;				
 ce_150_71       	55          	0           	                	;				
 ce_150_72       	65          	0           	                	;				
 ce_150_73       	70          	0           	                	;				
 ce_150_74       	75          	0           	                	;				
 ce_150_75       	85          	0           	                	;				
 ce_150_76       	90          	0           	                	;				
 ce_150_77       	93          	0           	                	;				
 ce_150_78       	94          	0           	                	;				
 ce_150_79       	110         	0           	                	;				
 ce_150_80       	112         	0           	                	;				
 ce_150_81       	115         	0           	                	;				
 ce_150_82       	125         	0           	                	;				
 ce_150_83       	133         	0           	                	;				
 ce_150_84       	133         	0           	                	;				
 ce_150_85       	147         	0           	                	;				
 ce_150_86       	148         	0           	                	;				
 ce_150_87       	29          	0           	                	;				
 ce_150_88       	41          	0           	                	;				
 ce_150_89       	75          	0           	                	;				
 ce_150_90       	100         	0           	                	;				
 ce_150_91       	125         	0           	                	;				
 ce_150_92       	150         	0           	                	;				
 ce_150_93       	165         	0           	                	;				
 ce_150_94       	175         	0           	                	;				
 ce_150_95       	168         	0           	                	;				
 ce_150_96       	168         	0           	                	;				
 ce_150_97       	165         	0           	                	;				
 ce_150_98       	160         	0           	                	;				
 ce_150_99       	160         	0           	                	;				
 ce_150_100      	172         	0           	                	;				
 ce_150_101      	166         	0           	                	;				
 ce_150_102      	170         	0           	                	;				
 ce_150_103      	186         	0           	                	;				
 ce_150_104      	194         	0           	                	;				
 ce_150_105      	205         	0           	                	;				
 ce_150_106      	205         	0           	                	;				
 ce_150_107      	225         	0           	                	;				
 ce_150_108      	228         	0           	                	;				
 ce_150_109      	244         	0           	                	;				
 ce_150_110      	245         	0           	                	;				
 ce_150_111      	240         	0           	                	;				
 ce_150_112      	233.6       	0           	                	;				
 ce_150_113      	250         	0           	                	;				
 ce_150_114      	265         	0           	                	;				
 ce_150_115      	15          	0.43        	OmisStari       	;				
 ce_150_116      	10.5        	0.43        	OmisStari       	;				
 ce_150_117      	6           	0.43        	OmisStari       	;				
 ce_150_118      	4           	0.43        	OmisStari       	;				
 ce_150_119      	4           	0.43        	OmisStari       	;				
 ce_150_120      	2           	0.43        	OmisStari       	;				
 ce_150_121      	2           	0.43        	OmisStari       	;				
 Kresevo_150_1   	255         	0           	                	;				
 Kresevo_150_2   	254         	0           	                	;				
 Kresevo_150_3   	253         	0           	                	;				
 Kresevo_150_4   	253         	0           	                	;				
 Kresevo_150_5   	255         	0           	                	;				
 Kresevo_150_6   	256         	0           	                	;				
 Kresevo_150_7   	256         	0           	                	;				
 Kresevo_150_8   	255         	0.685       	Sestanovac      	;				
 Kresevo_150_9   	255         	0           	                	;				
 Kresevo_150_10  	250         	0           	                	;				
 Kresevo_150_11  	246         	0           	                	;				
 Kresevo_150_12  	244         	0           	                	;				
 Kresevo_150_13  	245         	0.685       	Sestanovac      	;				
 Sestano_150_14  	250         	0           	                	;				
 Sestano_150_15  	251         	0           	                	;				
 Sestano_150_16  	250         	0           	                	;				
 Sestano_150_17  	249         	0           	                	;				
 Sestano_150_18  	252         	0           	                	;				
 Sestano_150_19  	250         	0           	                	;				
 Sestano_150_20  	245         	0           	                	;				
 Sestano_150_21  	246         	0           	                	;				
 Sestano_150_22  	250         	0           	                	;				
 Sestano_150_23  	251         	0           	                	;				
 Sestano_150_24  	246         	0           	                	;				
 T10             	255         	0           	                	;				
 Sestano_150_26  	252         	0           	                	;				
 Sestano_150_27  	254         	0           	                	;				
 Sestano_150_28  	250         	0           	                	;				
 Sestano_150_29  	245         	0           	                	;				
 Sestano_150_30  	248         	0           	                	;				
 Sestano_150_31  	241         	0           	                	;				
 Sestano_150_32  	246.9       	0           	                	;				
 Sestano_150_33  	244.8       	0           	                	;				
 Sestano_150_34  	243         	0           	                	;				
 Sestano_150_35  	243         	0           	                	;				
 Sestano_150_36  	248         	0           	                	;				
 Sestano_150_37  	247         	0           	                	;				
 Kostanje_150_39 	165         	0           	                	;				
 Kostanje_150_40 	165         	0           	                	;				
 Kostanje_150_41 	165         	0           	                	;				
 Kostanje_150_42 	164         	0           	                	;				
 Kostanje_150_43 	164         	0           	                	;				
 Kostanje_150_44 	165         	0           	                	;				
 Kostanje_150_45 	166         	0           	                	;				
 Kostanje_150_46 	168         	0           	                	;				
 Kostanje_150_47 	169.8       	0           	                	;				
 Kostanje_150_48 	175         	0           	                	;				
 Kostanje_150_49 	182         	0           	                	;				
 Kostanje_150_50 	185         	0           	                	;				
 Kostanje_150_51 	195         	0           	                	;				
 Kostanje_150_52 	204         	0           	                	;				
 Kostanje_150_53 	204         	0           	                	;				
 Kostanje_150_54 	211         	0           	                	;				
 Kostanje_150_55 	225         	0           	                	;				
 Kostanje_150_56 	230         	0           	                	;				
 Kostanje_150_57 	228         	0           	                	;				
 Kostanje_150_58 	230         	0           	                	;				
 Kostanje_150_59 	230         	0           	                	;				
 Kostanje_150_60 	227         	0           	                	;				
 Kostanje_150_61 	226         	0           	                	;				
 Kostanje_150_62 	226.8       	0           	                	;				
 Kostanje_150_63 	226         	0           	                	;				
 Kostanje_150_64 	226         	0           	                	;				
 Kostanje_150_65 	226.8       	0           	                	;				
 Kostanje_150_66 	226         	0           	                	;				
 Kostanje_150_67 	226         	0           	                	;				
 Kostanje_150_68 	227         	0           	                	;				
 Kostanje_150_69 	227         	0           	                	;				
 Kostanje_150_70 	228         	0           	                	;				
 Kostanje_150_71 	228         	0           	                	;				
 Kostanje_150_72 	232         	0           	                	;				
 Podgrad_150_73  	126         	0           	                	;				
 Podgrad_150_74  	127         	0           	                	;				
 Podgrad_150_75  	130         	0           	                	;				
 Podgrad_150_76  	136         	0           	                	;				
 Podgrad_150_77  	142         	0           	                	;				
 Podgrad_150_78  	152         	0           	                	;				
 Podgrad_150_79  	170         	0           	                	;				
 Podgrad_150_80  	188         	0           	                	;				
 Podgrad_150_81  	190.6       	0           	                	;				
 Podgrad_150_82  	190.5       	0           	                	;				
 Podgrad_150_83  	194         	0           	                	;				
 Podgrad_150_84  	208         	1.414       	Podgrade        	;				
 Podgrad_150_85  	205         	0           	                	;				
 Kucice_150_86   	227         	0           	                	;				
 Kucice_150_87   	225         	0           	                	;				
 Kucice_150_88   	213         	0.185       	Kucice          	;				
 Kucice_150_89   	209         	0           	                	;				
 Kucice_150_90   	211         	0           	                	;				
 Kucice_150_91   	222         	0           	                	;				
 Kucice_150_92   	222         	0           	                	;				
 Kucice_150_93   	222         	0           	                	;				
 Kucice_150_94   	225         	0           	                	;				
 Kucice_150_95   	226         	0.185       	Kucice          	;				
 Kucice_150_96   	229         	0           	                	;				
 Kucice_150_97   	234         	0           	                	;				
 Kucice_150_98   	234         	0           	                	;				
 Kucice_150_99   	233.8       	0           	                	;				
 Kucice_150_100  	235         	0           	                	;				
 Kucice_150_101  	232         	0           	                	;				
 Kucice_150_102  	225         	0.185       	Kucice          	;				
 Kucice_150_103  	223         	0           	                	;				
 Kucice_150_104  	224         	0           	                	;				
 Kucice_150_105  	221         	0           	                	;				
 Kucice_150_106  	221         	0           	                	;				
 Kucice_150_107  	221         	0           	                	;				
 Kucice_150_108  	228         	0           	                	;				
 Kucice_150_109  	228.5       	0           	                	;				
 Kucice_150_110  	225         	0           	                	;				
 Kucice_150_111  	223         	0           	                	;				
 Kucice_150_112  	221         	0           	                	;				
 Kucice_150_113  	218         	0           	                	;				
 Kucice_150_114  	218         	0           	                	;				
 Kucice_150_115  	218         	0.185       	Kucice          	;				
 T15             	215         	0           	                	;				
 Kucice_150_117  	213         	0           	                	;				
 Kucice_150_118  	210         	0           	                	;				
 Kucice_150_119  	210         	0           	                	;				
 Kucice_150_120  	210         	0           	                	;				
 Kucice_150_121  	210         	0           	                	;				
 Kucice_150_122  	213         	0           	                	;				
 Kucice_150_123  	215         	0           	                	;				
 Kucice_150_124  	215         	0           	                	;				
 Kucice_150_125  	215         	0           	                	;				
 Kucice_150_126  	216         	0           	                	;				
 Kucice_150_127  	219         	0           	                	;				
 Slime_150_128   	105         	0           	                	;				
 Slime_150_129   	108         	0           	                	;				
 Slime_150_130   	110         	0           	                	;				
 Slime_150_131   	115         	0           	                	;				
 Slime_150_132   	111         	0           	                	;				
 Slime_150_133   	113         	0           	                	;				
 Slime_150_134   	113         	0           	                	;				
 Slime_150_135   	120         	0           	                	;				
 Slime_150_136   	124         	0           	                	;				
 Slime_150_137   	132.7       	0           	                	;				
 Slime_150_138   	139         	0           	                	;				
 Slime_150_139   	141         	0           	                	;				
 Slime_150_140   	137         	0           	                	;				
 Slime_150_141   	147         	0           	Slime           	;				
 Slime_150_142   	140         	0.339       	Slime           	;				
 Slime_150_143   	135         	0           	                	;				
 Slime_150_144   	139         	0           	                	;				
 Slime_150_145   	150         	0           	Slime           	;				
 Slime_150_146   	162         	0           	                	;				
 Gata_150_147    	272         	0           	                	;				
 Gata_150_148    	280         	0.324       	Gata-Cisla-Ostrvica 	;				
 Gata_150_149    	280         	0           	                	;				
 Gata_150_150    	282         	0.324       	Gata-Cisla-Ostrvica 	;				
 Gata_150_151    	282         	0           	                	;				
 Gata_150_152    	283         	0.324       	Gata-Cisla-Ostrvica 	;				
 Gata_150_153    	285         	0           	                	;				
 Gata_150_154    	287         	0           	                	;				
 Gata_150_155    	287         	0           	                	;				
 Gata_150_156    	290         	0.324       	Gata-Cisla-Ostrvica 	;				
 Naklice_150_157 	304         	0           	                	;				
 Naklice_150_158 	301         	0           	                	;				
 Naklice_150_159 	295         	0           	                	;				
 Naklice_150_160 	280         	0.270       	Tugare          	;				
 Naklice_150_161 	273         	0.270       	Tugare          	;				
 Naklice_150_162 	271.5       	0           	                	;				
 Naklice_150_163 	267         	0           	                	;				
 Naklice_150_164 	267         	0           	                	;				
 Naklice_150_165 	260         	0           	                	;				
 Naklice_150_166 	260         	0           	                	;				
 Naklice_150_167 	258         	0           	                	;				
 Naklice_150_168 	254         	0.270       	Tugare          	;				
 Naklice_150_169 	251         	0           	                	;				
 Naklice_150_170 	249         	0.270       	Tugare          	;				
 Naklice_150_171 	247         	0           	                	;				
 Naklice_150_172 	247         	0           	                	;				
 Naklice_150_173 	244         	0           	                	;				
 Naklice_150_174 	241         	0           	                	;				
 Naklice_150_175 	240         	0           	                	;				
 Naklice_150_176 	240         	0           	                	;				
 Naklice_150_177 	237         	0.270       	Tugare          	;				
 Naklice_150_178 	233         	0           	                	;				
 Naklice_150_179 	230         	0           	                	;				
 Naklice_150_180 	230         	0.270       	Tugare          	;				
 Naklice_150_181 	228         	0           	                	;				
 Naklice_150_182 	225         	0           	                	;				
 Omis_150_183    	2           	0           	                	;				
 Omis_150_184    	2           	0           	                	;				
 Omis_150_185    	2           	0           	                	;				
 Omis_150_186    	2           	0           	                	;				
 Omis_150_187    	2           	0           	                	;				
 Omis_150_188    	3           	0           	                	;				
 Omis_150_189    	3           	0           	                	;				
 Omis_150_190    	3           	0           	                	;				
 Omis_150_191    	4           	0           	                	;				
 Omis_150_192    	4           	0           	                	;				
 Omis_150_193    	4           	0           	                	;				
 Omis_150_194    	5           	0           	                	;				
 Omis_150_195    	6           	0.43        	OmisStari       	;				
 Omis_150_196    	7           	0           	                	;				
 Omis_150_197    	8           	0           	                	;				
 Omis_150_198    	10          	0           	                	;				
 Omis_150_199    	10          	0           	                	;				
 Omis_150_200    	10          	0           	                	;				
 Omis_150_201    	10          	0           	                	;				
 Omis_150_202    	15          	0           	                	;				
 Omis_150_203    	15          	0           	                	;				
 Omis_150_204    	20          	0           	                	;				
 Omis_150_205    	25          	0           	                	;				
 Omis_150_206    	30          	0           	                	;				
 Omis_150_207    	40          	0           	                	;				
 Omis_150_208    	40          	0           	                	;				
 Omis_150_209    	45          	0           	                	;				
 Omis_150_210    	50          	0           	                	;				
 Omis_150_211    	51          	0.43        	OmisStari       	;				
 Omis_150_212    	56          	0           	                	;				
 Omis_150_213    	60          	0           	                	;				
 Omis_150_214    	65          	0           	                	;				
 Omis_150_215    	65          	0           	                	;				
 Omis_150_216    	66          	0           	                	;				
 Omis_150_217    	66          	0           	                	;				
 Omis_150_218    	65          	0           	                	;				
 Omis_150_219    	65          	0.43        	OmisStari       	;				
 Omis_150_220    	56          	0.43        	OmisStari       	;				
 Omis_150_221    	30          	0.323       	OmisStari57     	;				
 Omis_150_222    	7           	0.43        	OmisStari       	;				
 Omis_150_223    	5           	0.43        	OmisStari       	;				
 Omis_150_224    	5           	0.43        	OmisStari       	;				
 Omis_150_225    	3           	0.43        	OmisStari       	;				
 Omis_150_226    	3           	0.43        	OmisStari       	;				
 Omis_150_227    	3           	0.43        	OmisStari       	;				
 Omis_150_228    	3           	0.43        	OmisStari       	;				
 Omis_150_229    	3           	0.43        	OmisStari       	;				
 Omis_150_230    	72          	0           	                	;				
 Omis_150_231    	77          	0           	                	;				
 Omis_150_232    	84          	0           	                	;				
 Omis_150_233    	88          	0           	                	;				
 Omis_150_234    	111         	0           	                	;				
 Omis_150_235    	115         	0           	                	;				
 Omis_150_236    	120         	0           	                	;				
 Omis_150_237    	125         	0           	                	;				
 Omis_150_238    	2.8         	0           	                	;				
 Omis_150_239    	2.8         	0           	                	;				
 Omis_150_240    	2.8         	0           	                	;				
 Omis_150_241    	2           	0           	                	;				
 Omis_150_242    	2           	0           	                	;				
 Omis_150_243    	2           	0           	                	;				
 Pisak_150_244   	62          	0           	                	;				
 Pisak_150_245   	62          	0           	                	;				
 Pisak_150_246   	63          	0           	                	;				
 Pisak_150_247   	64          	0           	                	;				
 Pisak_150_248   	66          	0           	                	;				
 Pisak_150_249   	66          	0           	                	;				
 Pisak_150_250   	72          	0           	                	;				
 Pisak_150_251   	65          	0           	                	;				
 Pisak_150_252   	67          	0           	                	;				
 Pisak_150_253   	65          	0           	                	;				
 Pisak_150_254   	68          	0           	                	;				
 Pisak_150_255   	70          	0           	                	;				
 Pisak_150_256   	66          	0           	                	;				
 Pisak_150_257   	67          	0           	                	;				
 Pisak_150_258   	68          	0           	                	;				
 Pisak_150_259   	70          	0           	                	;				
 Pisak_150_260   	66          	0.483       	Mimice-Pisak    	;				
 Pisak_150_261   	62          	0           	                	;				
 Pisak_150_262   	60          	0           	                	;				
 Pisak_150_263   	67          	0           	                	;				
 Pisak_150_264   	65          	0.483       	Mimice-Pisak    	;				
 Pisak_150_265   	64          	0           	                	;				
 Pisak_150_266   	67          	0           	                	;				
 Omis_150_267    	1.5         	0.588       	OmisCentar      	;				
 Omis_150_268    	1.5         	0.588       	OmisCentar      	;				
 Omis_140_269    	1.5         	0.588       	OmisCentar      	;				
 Omis_140_270    	2           	0           	                	;				
 Omis_140_271    	2           	0           	                	;				
 Omis_140_272    	2           	0           	                	;				
 Omis_140_273    	2           	0.588       	OmisCentar      	;				
 Omis_140_274    	2           	0           	                	;				
 Omis_140_275    	2           	0           	                	;				
 Omis_140_276    	2           	0           	                	;				
 Omis_140_277    	2           	0           	                	;				
 Celina_140_1    	99.4        	0           	                	;				
 Celina_140_2    	95.4        	0           	                	;				
 Celina_140_3    	95          	0           	                	;				
 Celina_140_4    	90          	0           	                	;				
 Celina_140_5    	89          	0           	                	;				
 Celina_140_6    	85          	0           	                	;				
 Celina_140_7    	82          	0           	                	;				
 Celina_140_8    	82          	0           	                	;				
 Celina_140_9    	78          	0           	                	;				
 Celina_140_10   	70          	0           	                	;				
 Celina_140_11   	67          	0           	                	;				
 Celina_140_12   	67          	0           	                	;				
 Celina_140_13   	64          	0           	                	;				
 Celina_140_14   	64          	0           	                	;				
 Celina_140_15   	60          	0           	                	;				
 Celina_140_16   	55          	0           	                	;				
 Celina_140_17   	50          	0           	                	;				
 Celina_140_18   	42          	0           	                	;				
 Celina_140_19   	43          	0           	                	;				
 Celina_140_20   	43          	0           	                	;				
 Celina_140_21   	45          	0           	                	;				
 Celina_140_22   	45          	0           	                	;				
 Celina_140_23   	50          	0           	                	;				
 Celina_140_24   	50          	0           	                	;				
 Celina_140_25   	45          	0           	                	;				
 Celina_140_26   	44          	0           	                	;				
 Celina_140_27   	40          	0           	                	;				
 Celina_140_28   	40          	0           	                	;				
 Celina_140_29   	45          	0           	                	;				
 Celina_140_30   	54          	0           	                	;				
 Celina_140_31   	51          	0           	                	;				
 Celina_140_32   	52          	0.399       	Stanici-Lokva   	;				
 Celina_140_33   	53          	0           	                	;				
 Celina_140_34   	48          	0           	                	;				
 Celina_140_35   	47          	0.399       	Stanici-Lokva   	;				
 Celina_140_36   	47          	0.399       	Stanici-Lokva   	;				
 Celina_140_37   	45          	0.399       	Stanici-Lokva   	;				
 Celina_140_38   	45          	0           	                	;				
 Celina_140_39   	46          	0           	                	;				
 Celina_110_40   	50          	0           	                	;				
 Celina_110_41   	51          	0           	                	;				
 Celina_110_42   	51          	0.399       	Stanici-Lokva   	;				
 Celina_110_43   	52          	0           	                	;				
 Celina_110_44   	52          	0           	                	;				
 T2              	423.5       	0           	                	;				
 Srijane_125_2   	450         	0           	                	;				
 Srijane_125_3   	475         	0           	                	;				
 Srijane_125_4   	481         	0           	                	;				
 Srijane_125_5   	485         	0           	                	;				
 Srijane_125_6   	495         	0           	                	;				
 Srijane_125_7   	496         	0           	                	;				
 Srijane_125_8   	500         	0           	                	;				
 Srijane_125_9   	504         	0           	                	;				
 Srijane_125_10  	512         	0           	                	;				
 Srijane_125_11  	516.8       	0           	                	;				
 Srijane_125_12  	518         	0           	                	;				
 Srijane_125_13  	520.4       	0           	                	;				
 Srijane_125_14  	520.8       	0           	                	;				
 Srijane_125_15  	520.8       	0           	                	;				
 Srijane_125_16  	520.2       	0           	                	;				
 Srijane_125_17  	525         	0           	                	;				
 Srijane_125_18  	540         	0           	                	;				
 Srijane_125_19  	565         	0           	                	;				
 Srijane_125_20  	568         	0           	                	;				
 Srijane_125_21  	580         	0           	                	;				
 Srijane_125_22  	580         	0           	                	;				
 Putisici_125_23 	515         	0           	                	;				
 Putisici_125_24 	513.9       	0           	                	;				
 Putisici_125_25 	513         	0           	                	;				
 Putisici_125_26 	510         	0           	                	;				
 Putisici_125_27 	507         	0           	                	;				
 Putisici_125_28 	509         	0           	                	;				
 Putisici_125_29 	520         	0           	                	;				
 Putisici_125_30 	522         	0           	                	;				
 Putisici_125_31 	530         	0           	                	;				
 Putisici_125_32 	531         	0           	                	;				
 Putisici_125_33 	530         	0           	                	;				
 Putisici_125_34 	530         	0           	                	;				
 Putisici_125_35 	528         	0           	                	;				
 Putisici_125_36 	522         	0           	                	;				
 Putisici_125_37 	522         	0           	                	;				
 Putisici_125_38 	500         	0           	                	;				
 Putisici_125_39 	488.9       	0           	                	;				
 Putisici_125_40 	485         	0           	                	;				
 Putisici_125_41 	482         	0           	                	;				
 Putisici_125_42 	467         	0           	                	;				
 Putisici_125_43 	466         	0           	                	;				
 Putisici_125_44 	444         	0           	                	;				
 Putisici_125_45 	444         	0           	                	;				
 Putisici_125_46 	444         	0           	                	;				
 Kostanje_125_47 	200         	0           	                	;				
 Kostanje_125_48 	198         	0           	                	;				
 Kostanje_125_49 	198         	0           	                	;				
 Kostanje_125_50 	201         	0           	                	;				
 Kostanje_125_51 	201         	0           	                	;				
 Kostanje_125_52 	198         	0           	                	;				
 Kostanje_125_53 	201         	0           	                	;				
 Kostanje_125_54 	202         	0           	                	;				
 Kostanje_125_55 	200         	0           	                	;				
 Kostanje_125_56 	200         	0           	                	;				
 Kostanje_125_57 	204         	0           	                	;				
 Kostanje_125_58 	206         	0           	                	;				
 Kostanje_125_59 	210         	0           	                	;				
 Kostanje_125_60 	210         	0           	                	;				
 Kostanje_125_61 	208         	0           	                	;				
 Kostanje_125_62 	208         	0           	                	;				
 Kostanje_125_63 	207         	0           	                	;				
 Kostanje_125_64 	204         	0           	                	;				
 Kostanje_125_65 	203         	0           	                	;				
 Kostanje_125_66 	197         	0           	                	;				
 Kostanje_125_67 	189         	0           	                	;				
 Kostanje_125_68 	197         	0           	                	;				
 Kostanje_125_69 	200         	0           	                	;				
 Podgrad_125_70  	210         	0           	                	;				
 Podgrad_125_71  	203         	0           	                	;				
 Podgrad_125_72  	177         	0           	                	;				
 Podgrad_125_73  	167         	0           	                	;				
 T5              	157         	0           	                	;				
 Podgrad_125_75  	168         	0           	                	;				
 Podgrad_125_76  	174         	0           	                	;				
 Podgrad_125_77  	185         	0           	                	;				
 Podgrad_125_78  	187         	0           	                	;				
 Podgrad_125_79  	190         	1.414       	Podgrade        	;				
 Podgrad_125_80  	195         	0           	                	;				
 Podgrad_125_81  	201         	0           	                	;				
 Zadvarje_125_82 	223         	0           	                	;				
 Zadvarje_125_83 	230         	0           	                	;				
 Zadvarje_125_84 	230         	0           	                	;				
 Zadvarje_125_85 	226         	0           	                	;				
 Zadvarje_125_86 	225         	0           	                	;				
 Zadvarje_125_87 	224         	0           	                	;				
 Ruskam_125_88   	50          	0           	                	;				
 Ruskam_125_89   	43          	0           	                	;				
 Ruskam_125_90   	35          	0           	                	;				
 Ruskam_125_91   	35          	0.399       	Stanici-Lokva   	;				
 Ruskam_125_92   	36          	0           	                	;				
 Ruskam_125_93   	36          	0           	                	;				
 Ruskam_125_94   	35          	0           	                	;				
 Ruskam_125_95   	40          	0           	                	;				
 Ruskam_125_96   	45          	0           	                	;				
 Ruskam_125_97   	48          	0.399       	Stanici-Lokva   	;				
 Ruskam_125_98   	49          	0           	                	;				
 Stanici_125_99  	90.1        	0           	                	;				
 Stanici_125_100 	90          	0           	                	;				
 Stanici_125_101 	72          	0.399       	Stanici-Lokva   	;				
 Stanici_125_102 	62          	0.399       	Stanici-Lokva   	;				
 Stanici_125_103 	61          	0           	                	;				
 Stanici_125_104 	50          	0.399       	Stanici-Lokva   	;				
 Stanici_125_105 	46          	0           	                	;				
 Omis_125_106    	79          	1.495       	OmisObala       	;				
 Omis_125_107    	77          	1.495       	OmisObala       	;				
 Omis_125_108    	89          	0           	                	;				
 Omis_125_109    	2           	0           	                	;				
 Omis_125_110    	2           	0.588       	OmisCentar      	;				
 Omis_125_111    	2           	0           	                	;				
 Tugare_125_112  	316         	0.270       	Tugare          	;				
 Tugare_125_113  	312         	0           	                	;				
 Tugare_125_114  	312         	0.270       	Tugare          	;				
 Tugare_125_115  	305         	0           	                	;				
 Tugare_125_116  	304         	0           	                	;				
 Tugare_125_117  	312         	0           	                	;				
 Tugare_125_118  	315         	0           	                	;				
 Tugare_125_119  	318         	0           	                	;				
 Tugare_125_120  	275         	0.270       	Tugare          	;				
 Tugare_125_121  	272         	0           	                	;				
 Tugare_125_122  	270         	0           	                	;				
 Tugare_125_123  	272         	0           	                	;				
 Tugare_125_124  	264         	0           	                	;				
 Tugare_125_125  	257         	0           	                	;				
 Tugare_125_126  	273         	0           	                	;				
 Tugare_125_127  	273         	0           	                	;				
 Tugare_125_128  	272         	0           	                	;				
 Tugare_125_129  	263         	0           	                	;				
 Tugare_125_130  	260         	0           	                	;				
 Tugare_125_131  	257         	0           	                	;				
 Tugare_125_132  	254         	0.270       	Tugare          	;				
 Tugare_125_133  	251         	0           	                	;				
 Tugare_125_134  	245         	0           	                	;				
 Tugare_125_135  	242         	0           	                	;				
 Tugare_125_136  	240         	0.270       	Tugare          	;				
 Tugare_125_137  	240         	0           	                	;				
 Svinisce_125_138	260         	0           	                	;				
 Svinisce_125_139	261         	0           	                	;				
 Svinisce_125_140	265         	0           	                	;				
 Svinisce_125_141	270         	0           	                	;				
 Svinisce_125_142	274         	0           	                	;				
 Svinisce_125_143	276         	0           	                	;				
 Svinisce_125_144	280         	0           	                	;				
 Svinisce_125_145	284         	0           	                	;				
 Svinisce_125_146	300         	0           	                	;				
 Svinisce_125_147	314         	0.157       	Svinisce-Podaspilje 	;				
 Svinisce_125_148	315         	0           	                	;				
 Svinisce_125_149	320         	0           	                	;				
 Svinisce_125_150	326         	0           	                	;				
 Svinisce_125_151	324         	0           	                	;				
 Svinisce_125_152	325         	0           	                	;				
 Svinisce_125_153	305         	0           	                	;				
 Svinisce_125_154	300         	0           	                	;				
 Svinisce_125_155	300         	0.157       	Svinisce-Podaspilje 	;				
 Svinisce_125_156	292         	0           	                	;				
 Svinisce_125_157	268         	0           	                	;				
 Svinisce_125_158	335         	0           	                	;				
 Svinisce_125_159	337         	0           	                	;				
 Svinisce_125_160	337         	0           	                	;				
 Svinisce_125_161	337         	0           	                	;				
 Svinisce_125_162	337         	0           	                	;				
 Podasp_125_163  	320         	0           	                	;				
 Podasp_125_164  	320         	0           	                	;				
 Podasp_125_165  	321         	0           	                	;				
 Podasp_125_166  	318         	0           	                	;				
 Podasp_125_167  	318         	0           	                	;				
 Podasp_125_168  	308         	0           	                	;				
 Podasp_125_169  	302         	0           	                	;				
 Podasp_125_170  	302         	0           	                	;				
 Podasp_125_171  	300         	0           	                	;				
 Podasp_125_172  	300         	0           	                	;				
 Podasp_125_173  	298         	0           	                	;				
 Podasp_125_174  	295         	0           	                	;				
 Podasp_125_175  	296         	0.157       	Svinisce-Podaspilje	;				
 Podasp_125_176  	277         	0           	                	;				
 Podasp_125_177  	270         	0           	                	;				
 Podasp_125_178  	267         	0           	                	;				
 Podasp_125_179  	267         	0           	                	;				
 Podasp_125_180  	266         	0           	                	;				
 Podasp_125_181  	264         	0           	                	;				
 Podasp_125_182  	263         	0.157       	Svinisce-Podaspilje 	;				
 Podasp_125_183  	263         	0           	                	;				
 Podasp_125_184  	260         	0           	                	;				
 Podasp_125_185  	260         	0           	                	;				
 Podasp_125_186  	250         	0           	                	;				
 Podasp_125_187  	242         	0           	                	;				
 Podasp_125_188  	235         	0           	                	;				
 Podasp_125_189  	234         	0           	                	;				
 Podasp_125_190  	227.5       	0           	                	;				
 Podasp_125_191  	220         	0           	                	;				
 Podasp_125_192  	212         	0           	                	;				
 Podasp_125_193  	212         	0           	                	;				
 Podasp_125_194  	211         	0           	                	;				
 Podasp_125_195  	220         	0           	                	;				
 Podasp_125_196  	225.5       	0           	                	;				
 Podasp_125_197  	245         	0           	                	;				
 Podasp_125_198  	247         	0           	                	;				
 BCetina_110_1   	428.5       	0           	                	;				
 BCetina_110_2   	428         	0.089       	BlatoSjever     	;				
 BCetina_110_3   	421         	0.089       	BlatoSjever     	;				
 BCetina_110_4   	425         	0           	                	;				
 BCetina_110_5   	430         	0           	                	;				
 BCetina_110_6   	440         	0.089       	BlatoSjever     	;				
 BCetina_110_7   	444         	0           	                	;				
 BCetina_110_8   	444         	0           	                	;				
 BCetina_110_9   	444         	0.089       	BlatoSjever     	;				
 BCetina_110_10  	440         	0           	                	;				
 BCetina_110_11  	420         	0.089       	BlatoSjever     	;				
 BCetina_110_12  	413         	0           	                	;				
 BCetina_110_13  	408         	0.089       	BlatoSjever     	;				
 BCetina_110_14  	416         	0.089       	BlatoSjever     	;				
 BCetina_110_15  	420         	0           	                	;				
 BCetina_110_16  	419         	0           	                	;				
 BCetina_110_17  	419         	0           	                	;				
 BCetina_110_18  	390         	0.089       	BlatoSjever     	;				
 BCetina_110_19  	390         	0           	                	;				
 BCetina_110_20  	385         	0           	                	;				
 BCetina_110_21  	380         	0.089       	BlatoSjever     	;				
 BCetina_110_22  	378         	0.089       	BlatoSjever     	;				
 BCetina_110_23  	376         	0           	                	;				
 BCetina_110_24  	238         	0.089       	BlatoSjever     	;				
 BCetina_100_25  	240         	0           	                	;				
 BCetina_100_26  	242         	0           	                	;				
 BCetina_100_27  	243         	0           	                	;				
 BCetina_100_28  	243         	0           	                	;				
 BCetina_100_29  	243         	0           	                	;				
 BCetina_100_30  	243         	0           	                	;				
 BCetina_100_31  	250         	0           	                	;				
 BCetina_100_32  	250.6       	0           	                	;				
 BCetina_100_33  	255         	0           	                	;				
 BCetina_100_34  	260         	0           	                	;				
 BCetina_100_35  	263         	0           	                	;				
 BCetina_100_36  	266         	0           	                	;				
 BCetina_100_37  	272         	0           	                	;				
 BCetina_100_38  	285         	0           	                	;				
 BCetina_100_39  	285         	0           	                	;				
 BCetina_100_40  	286         	0           	                	;				
 BCetina_100_41  	283         	0           	                	;				
 BCetina_100_42  	281         	0           	                	;				
 BCetina_100_43  	281         	0           	                	;				
 BCetina_100_44  	278         	0           	                	;				
 BCetina_100_45  	275         	0           	                	;				
 BCetina_100_46  	276         	0           	                	;				
 BCetina_100_47  	276         	0           	                	;				
 BCetina_100_48  	279         	0           	                	;				
 BCetina_100_49  	285         	0           	                	;				
 BCetina_100_50  	287         	0           	                	;				
 BCetina_100_51  	287         	0           	                	;				
 BCetina_100_52  	282         	0.167       	BlatoJug        	;				
 BCetina_100_53  	275         	0           	                	;				
 BCetina_100_54  	271         	0           	                	;				
 BCetina_100_55  	275         	0           	                	;				
 BCetina_100_56  	280         	0           	                	;				
 BCetina_100_57  	277         	0           	                	;				
 BCetina_100_58  	290         	0           	                	;				
 BCetina_100_59  	292         	0           	                	;				
 BCetina_100_60  	286         	0           	                	;				
 BCetina_100_61  	286         	0           	                	;				
 BCetina_100_62  	286         	0           	                	;				
 BCetina_100_63  	286         	0           	                	;				
 BCetina_100_64  	290         	0           	                	;				
 BCetina_100_65  	295         	0           	                	;				
 BCetina_100_66  	296         	0           	                	;				
 BCetina_100_67  	294         	0           	                	;				
 BCetina_100_68  	290         	0           	                	;				
 BCetina_100_69  	290         	0           	                	;				
 BCetina_100_70  	285         	0           	                	;				
 BCetina_100_71  	285         	0           	                	;				
 BCetina_100_72  	286         	0           	                	;				
 BCetina_100_73  	284         	0           	                	;				
 BCetina_100_74  	290         	0           	                	;				
 BCetina_100_75  	284         	0           	                	;				
 BCetina_100_76  	282         	0           	                	;				
 BCetina_100_77  	290         	0           	                	;				
 BCetina_100_78  	295         	0           	                	;				
 BCetina_100_79  	293         	0           	                	;				
 BCetina_100_80  	285         	0           	                	;				
 BCetina_100_81  	285         	0.067       	SestanovacBlato 	;				
 Seoca_100_82    	260         	0           	                	;				
 Seoca_100_83    	233         	0           	                	;				
 Seoca_100_84    	235         	0           	                	;				
 Seoca_100_85    	235         	0           	                	;				
 Seoca_100_86    	235         	0           	                	;				
 Seoca_100_87    	235         	0           	                	;				
 Seoca_100_88    	234         	0           	                	;				
 Seoca_100_89    	232         	0           	                	;				
 Seoca_100_90    	229         	0           	                	;				
 Seoca_100_91    	228         	0           	                	;				
 Seoca_100_92    	225         	0           	                	;				
 Seoca_100_93    	232         	0           	                	;				
 Seoca_100_94    	233         	0           	                	;				
 Seoca_100_95    	230         	0           	                	;				
 Seoca_100_96    	230         	0           	                	;				
 Seoca_100_97    	230         	0           	                	;				
 Seoca_100_98    	229         	0           	                	;				
 Seoca_100_99    	228         	0           	                	;				
 Seoca_100_100   	228         	0           	                	;				
 Seoca_100_101   	227         	0           	                	;				
 Seoca_100_102   	226         	0           	                	;				
 Seoca_100_103   	226         	0           	                	;				
 Seoca_100_104   	226         	0           	                	;				
 Seoca_100_105   	225         	0           	                	;				
 Seoca_100_106   	220         	0           	                	;				
 Seoca_100_107   	222         	0           	                	;				
 Seoca_100_108   	228         	0           	                	;				
 Seoca_100_109   	226         	0           	                	;				
 Seoca_100_110   	226         	0           	                	;				
 Kresevo_100_111 	251         	0           	                	;				
 Kresevo_100_112 	255         	0           	                	;				
 Kresevo_100_113 	256         	0           	                	;				
 Kresevo_100_114 	260         	0           	                	;				
 Kresevo_100_115 	266         	0.685       	Sestanovac      	;				
 T11             	260         	0           	                	;				
 Kresevo_100_117 	264         	0           	                	;				
 Kresevo_100_118 	267         	0           	                	;				
 Kresevo_100_119 	272         	0           	                	;				
 Kresevo_100_120 	280         	0.685       	Sestanovac      	;				
 Sestan_110_121  	220         	0           	                	;				
 Sestan_110_122  	224         	0.067       	SestanovacBlato 	;				
 Sestan_110_123  	225         	0           	                	;				
 Sestan_110_124  	229         	0           	                	;				
 Sestan_110_125  	229         	0           	                	;				
 Sestan_110_126  	232         	0           	                	;				
 Sestan_110_127  	237         	0           	                	;				
 Sestan_110_128  	237         	0           	                	;				
 Sestan_110_129  	237.8       	0.685       	Sestanovac      	;				
 Sestan_110_130  	237.8       	0           	                	;				
 Zadvarje_100_131	215         	0           	                	;				
 Zadvarje_100_132	203         	0           	                	;				
 Zadvarje_100_133	194         	0           	                	;				
 Zadvarje_100_134	194         	0           	                	;				
 Zadvarje_100_135	192         	0           	                	;				
 Zadvarje_100_136	187         	0           	                	;				
 Zadvarje_100_137	185         	0           	                	;				
 Zadvarje_100_138	180         	0           	                	;				
 Zadvarje_100_139	172         	0           	                	;				
 Zadvarje_100_140	170         	0           	                	;				
 Zadvarje_100_141	172         	0           	                	;				
 Zadvarje_100_142	167         	0           	                	;				
 Zadvarje_100_143	168         	0           	                	;				
 Zadvarje_100_144	172         	0           	                	;				
 Zadvarje_100_145	178         	1.242       	Zadvarje        	;				
 Zadvarje_100_146	184         	0           	                	;				
 Zadvarje_100_147	184         	0           	                	;				
 Zadvarje_100_148	189         	0           	                	;				
 Zadvarje_100_149	190         	0           	                	;				
 Zadvarje_100_150	187         	0           	                	;				
 Zadvarje_100_151	187         	0           	                	;				
 Zadvarje_100_152	194         	0           	                	;				
 Zadvarje_100_153	195         	0           	                	;				
 Zadvarje_100_154	198         	0           	                	;				
 Zadvarje_100_155	200         	0           	                	;				
 Zadvarje_100_156	202         	0           	                	;				
 Zadvarje_100_157	202         	1.242       	Zadvarje        	;				
 Zadvarje_100_158	201         	0           	                	;				
 Zadvarje_100_159	204         	0           	                	;				
 Zadvarje_100_160	207         	1.242       	Zadvarje        	;				
 Zadvarje_100_161	160         	0           	                	;				
 Zadvarje_100_162	161         	0           	                	;				
 Zadvarje_100_163	161         	0           	                	;				
 Zadvarje_100_164	161         	0           	                	;				
 Zadvarje_100_165	163         	0           	                	;				
 Zadvarje_100_166	164         	0           	                	;				
 Zadvarje_100_167	163         	0           	                	;				
 Zadvarje_100_168	161         	1.242       	Zadvarje        	;				
 Zadvarje_100_169	158         	1.242       	Zadvarje        	;				
 Zadvarje_100_170	158         	0           	                	;				
 Zadvarje_100_171	160         	0           	                	;				
 Zadvarje_100_172	156         	0           	                	;				
 Zadvarje_100_173	156         	0           	                	;				
 Zadvarje_100_174	156         	0           	                	;				
 Zadvarje_100_175	156         	1.242       	Zadvarje        	;				
 Zadvarje_100_176	156         	0           	                	;				
 Zadvarje_100_177	157         	0           	                	;				
 Zadvarje_100_178	220         	0           	                	;				
 Zadvarje_100_179	222         	0           	                	;				
 Zadvarje_100_180	225         	0           	                	;				
 T7              	225         	1.242       	Zadvarje        	;				
 Zadvarje_100_182	223         	0           	                	;				
 Zadvarje_100_183	220         	1.242       	Zadvarje        	;				
 GBrela_100_184  	250         	0           	                	;				
 GBrela_100_185  	225         	0           	                	;				
 GBrela_100_186  	220         	0           	                	;				
 GBrela_100_187  	225         	0           	                	;				
 GBrela_100_188  	226         	0           	                	;				
 GBrela_100_189  	220         	0           	                	;				
 GBrela_100_190  	223         	0           	                	;				
 GBrela_100_191  	220         	0           	                	;				
 GBrela_100_192  	225         	0           	                	;				
 GBrela_100_193  	223         	0           	                	;				
 GBrela_100_194  	232         	0           	                	;				
 GBrela_100_195  	240         	0           	                	;				
 GBrela_100_196  	245         	0           	                	;				
 GBrela_100_197  	248         	0           	                	;				
 GBrela_100_198  	236         	0           	                	;				
 GBrela_100_199  	241         	0           	                	;				
 GBrela_100_200  	241         	0           	                	;				
 GBrela_100_201  	241         	0           	                	;				
 GBrela_100_202  	236         	0           	                	;				
 GBrela_100_203  	237         	0           	                	;				
 GBrela_100_204  	235         	0           	                	;				
 GBrela_100_205  	230         	0           	                	;				
 GBrela_100_206  	226         	0.225       	GornjaBrela     	;				
 GBrela_100_207  	225         	0           	                	;				
 GBrela_100_208  	228         	0           	                	;				
 GBrela_100_209  	230         	0           	                	;				
 GBrela_100_210  	230         	0           	                	;				
 GBrela_100_211  	232         	0           	                	;				
 GBrela_100_212  	237         	0           	                	;				
 GBrela_100_213  	237         	0.225       	GornjaBrela     	;				
 GBrela_100_214  	242         	0           	                	;				
 GBrela_100_215  	242         	0.225       	GornjaBrela     	;				
 GBrela_100_216  	248         	0           	                	;				
 GBrela_100_217  	261         	0.225       	GornjaBrela     	;				
 GBrela_100_218  	261         	0           	                	;				
 GBrela_100_219  	275         	0           	                	;				
 GBrela_100_220  	265         	0           	                	;				
 GBrela_100_221  	274         	0           	                	;				
 GBrela_100_222  	276         	0           	                	;				
 GBrela_100_223  	277         	0           	                	;				
 GBrela_100_224  	274         	0           	                	;				
 GBrela_100_225  	275         	0           	                	;				
 GBrela_100_226  	274         	0           	                	;				
 GBrela_100_227  	275         	0.225       	GornjaBrela     	;				
 GBrela_100_228  	274         	0           	                	;				
 GBrela_100_229  	273         	0           	                	;				
 GBrela_100_230  	267         	0.225       	GornjaBrela     	;				
 GBrela_100_231  	264         	0           	                	;				
 GBrela_100_232  	264         	0           	                	;				
 GBrela_100_233  	260         	0           	                	;				
 GBrela_100_234  	257         	0.225       	GornjaBrela     	;	                	;		
 GBrela_100_235  	260         	0           	                	;				
 GBrela_100_236  	258         	0           	                	;				
 GBrela_100_237  	257         	0           	                	;				
 GBrela_100_238  	257         	0           	                	;				
 GBrela_100_239  	257         	0           	                	;				
 GBrela_100_240  	250         	0           	                	;				
 GBrela_100_241  	250         	0           	                	;				
 GBrela_100_242  	254         	0.225       	GornjaBrela     	;				
 GBrela_100_243  	255         	0.225       	GornjaBrela     	;				
 Sodani_100_244  	182         	0           	                	;				
 Sodani_100_245  	185         	0           	                	;				
 Sodani_100_246  	195         	0           	                	;				
 Sodani_100_247  	200         	0           	                	;				
 Sodani_100_248  	200.5       	0           	                	;				
 Sodani_100_249  	200.2       	0           	                	;				
 Sodani_100_250  	190         	0           	                	;				
 Slime_100_251   	172         	0           	                	;				
 Slime_100_252   	170         	0           	                	;				
 Slime_100_253   	168         	0           	                	;				
 Slime_100_254   	156         	0           	                	;				
 Slime_100_255   	160         	0           	                	;				
 Slime_100_256   	162         	0           	                	;				
 Slime_100_257   	164         	0           	                	;				
 Slime_100_258   	164         	0           	                	;				
 Slime_100_259   	168         	0           	                	;				
 Slime_100_260   	169         	0           	                	;				
 Slime_100_261   	172         	0           	                	;				
 Slime_100_262   	185         	0           	                	;				
 Slime_100_263   	187         	0           	                	;				
 Slime_100_264   	187         	0           	                	;				
 Slime_100_265   	186         	0           	                	;				
 Slime_100_266   	180         	0.339       	Slime           	;				
 Slime_100_267   	179         	0           	                	;				
 Slime_100_268   	179         	0           	                	;				
 Zezevica_100_269	242.6       	0           	                	;				
 Zezevica_100_270	242         	0           	                	;				
 Zezevica_100_271	242         	0           	                	;				
 Zezevica_100_272	243         	0           	                	;				
 Zezevica_100_273	245         	0           	                	;				
 Zezevica_100_274	239         	0           	                	;				
 Zezevica_100_275	245         	0           	                	;				
 Zezevica_100_276	245         	0           	                	;				
 Zezevica_100_277	244         	0.685       	Sestanovac      	;				
 Zezevica_100_278	243         	0           	                	;				
 Zezevica_100_279	242         	0           	                	;				
 Zezevica_100_280	241         	0           	                	;				
 Zezevica_100_281	238         	0           	                	;				
 Zezevica_100_282	238         	0           	                	;				
 Zezevica_100_283	235         	0           	                	;				
 Zezevica_100_284	234         	0           	                	;				
 Zezevica_100_285	233         	0           	                	;				
 Zezevica_100_286	233         	0           	                	;				
 Zezevica_100_287	232         	0.685       	Sestanovac      	;				
 Zezevica_100_288	230         	0           	                	;				
 Zezevica_100_289	251         	0           	                	;				
 Zezevica_100_290	255         	0           	                	;				
 Zezevica_100_291	257         	0           	                	;				
 Zezevica_100_292	263         	0           	                	;				
 Zezevica_100_293	264         	0           	                	;				
 Zezevica_100_294	270         	0           	                	;				
 Zezevica_100_295	275         	0           	                	;				
 Zezevica_100_296	278         	0           	                	;				
 Zezevica_100_297	278         	0           	                	;				
 Zezevica_100_298	281         	0.685       	Sestanovac      	;				
 Zezevica_100_299	283         	0           	                	;				
 Zezevica_100_300	284         	0           	                	;				
 Zezevica_100_301	285         	0           	                	;				
 Zezevica_100_302	285         	0.685       	Sestanovac      	;				
 Zezevica_100_303	224         	0.685       	Sestanovac      	;				
 Zezevica_100_304	225         	0           	                	;				
 Zezevica_100_305	225         	0           	                	;				
 Zezevica_100_306	227         	0           	                	;				
 Dolac_100_307   	453         	0           	                	;				
 Dolac_100_308   	448         	0           	                	;				
 Dolac_100_309   	447         	0           	                	;				
 Dolac_100_310   	445         	0           	                	;				
 Dolac_100_311   	446         	0           	                	;				
 Dolac_100_312   	446         	0           	                	;				
 Dolac_100_313   	444         	0           	                	;				
 Dolac_100_314   	445         	0           	                	;				
 Dolac_100_315   	447         	0           	                	;				
 Dolac_100_316   	449         	0           	                	;				
 Dolac_100_317   	451         	0           	                	;				
 Dolac_100_318   	451         	0           	                	;				
 Dolac_100_319   	451         	0           	                	;				
 Dolac_100_320   	450         	0           	                	;				
 Dolac_100_321   	448         	0           	                	;				
 Dolac_100_322   	448         	0           	                	;				
 Dolac_100_323   	450         	0           	                	;				
 Dolac_100_324   	450         	0           	                	;				
 Dolac_100_325   	450.6       	0           	                	;				
 Dolac_100_326   	448         	0           	                	;				
 Dolac_100_327   	448         	0           	                	;				
 Dolac_100_328   	446         	0           	                	;				
 Dolac_100_329   	441         	0           	                	;				
 Dolac_100_330   	438         	0           	                	;				
 Dolac_100_331   	436         	0           	                	;				
 Dolac_100_332   	435         	0           	                	;				
 Dolac_100_333   	434.6       	0           	                	;				
 Dolac_100_334   	434         	0           	                	;				
 Dolac_100_335   	438         	0           	                	;				
 Dolac_100_336   	440         	0           	                	;				
 Dolac_100_337   	442         	0           	                	;				
 Dolac_100_338   	443         	0           	                	;				
 Dolac_100_339   	444         	0           	                	;				
 Dolac_100_340   	444         	0           	                	;				
 Dolac_100_341   	443         	0           	                	;				
 Dolac_100_342   	443         	0           	                	;				
 Dolac_100_343   	443         	0           	                	;				
 Dolac_100_344   	448         	0           	                	;				
 Dolac_100_345   	455         	0           	                	;				
 Dolac_100_346   	460         	0           	                	;				
 Dolac_100_347   	540         	0           	                	;				
 Dolac_100_348   	535         	0           	                	;				
 Dolac_100_349   	530         	0           	                	;				
 Dolac_100_350   	528         	0           	                	;				
 Dolac_100_351   	520         	0           	                	;				
 Dolac_100_352   	520         	0           	                	;				
 Dolac_100_353   	515         	0           	                	;				
 Dolac_100_354   	510         	0           	                	;				
 Dolac_100_355   	504         	0           	                	;				
 Dolac_100_356   	510         	0           	                	;				
 Dolac_100_357   	512         	0           	                	;				
 Dolac_100_358   	512         	0           	                	;				
 Dolac_100_359   	512         	0           	                	;				
 Dolac_100_360   	510         	0           	                	;				
 Dolac_100_361   	500         	0           	                	;				
 Dolac_100_362   	496         	0           	                	;				
 Dolac_100_363   	490         	0           	                	;				
 Dolac_100_364   	480         	0           	                	;				
 Dolac_100_365   	475         	0           	                	;				
 Dolac_100_366   	470         	0           	                	;				
 Dolac_100_367   	466         	0           	                	;				
 Dolac_100_368   	463         	0           	                	;				
 Dolac_100_369   	457         	0           	                	;				
 Dolac_100_370   	452         	0           	                	;				
 Dolac_100_371   	435         	0           	                	;				
 Dolac_100_372   	430         	0           	                	;				
 Dolac_100_373   	425         	0           	                	;				
 Dolac_100_374   	420         	0           	                	;				
 Dolac_100_375   	407         	0           	                	;				
 Dolac_100_376   	405         	0           	                	;				
 Dolac_100_377   	400         	0           	                	;				
 Dolac_100_378   	384.85      	0           	                	;				
 Dolac_100_379   	384.85      	0           	                	;				
 Dolac_100_380   	384         	0           	                	;				
 Dolac_100_381   	384         	0           	                	;				
 Dolac_100_382   	382         	0           	                	;				
 Dolac_100_383   	380         	0           	                	;				
 Dolac_100_384   	375         	0           	                	;				
 Dolac_100_385   	364         	0           	                	;				
 Dolac_100_386   	357         	0           	                	;				
 Dolac_100_387   	355         	0           	                	;				
 Dolac_100_388   	355         	0           	                	;				
 Dolac_100_389   	356         	0           	                	;				
 Trnbusi_100_390 	300         	0           	                	;				
 Trnbusi_100_391 	300.3       	0           	                	;				
 Trnbusi_100_392 	300         	0           	                	;				
 Trnbusi_100_393 	299         	0           	                	;				
 Kucice_100_394  	221         	0           	                	;				
 Kucice_100_395  	219         	0.185       	Kucice          	;				
 Kucice_100_396  	220         	0           	                	;				
 Kucice_100_397  	220         	0.185       	Kucice          	;				
 Kucice_100_398  	218         	0           	                	;				
 Kucice_100_399  	218         	0           	                	;				
 Kucice_100_400  	216         	0           	                	;				
 Kucice_100_401  	210         	0           	                	;				
 Kucice_100_402  	202         	0           	                	;				
 Kucice_100_403  	203         	0           	                	;				
 Kucice_100_404  	198         	0.185       	Kucice          	;				
 Kucice_100_405  	198         	0           	                	;				
 Kucice_100_406  	200         	0           	                	;				
 Kucice_100_407  	202         	0.185       	Kucice          	;				
 Kucice_100_408  	202         	0           	                	;				
 Kucice_100_409  	200         	0           	                	;				
 Kucice_100_410  	199         	0.185       	Kucice          	;				
 Kucice_100_411  	198         	0.185       	Kucice          	;				
 Kucice_100_412  	192         	0.185       	Kucice          	;				
 Kucice_100_413  	195         	0           	                	;				
 Kucice_100_414  	210         	0.185       	Kucice          	;				
 Kucice_100_415  	214         	0           	                	;				
 Kucice_100_416  	214         	0           	                	;				
 Kucice_100_417  	207         	0.185       	Kucice          	;				
 Kucice_100_418  	202         	0           	                	;				
 Kucice_100_419  	198.8       	0.185       	Kucice          	;				
 Kucice_100_420  	210         	0.185       	Kucice          	;				
 Kucice_100_421  	208         	0           	                	;				
 Kucice_100_422  	208         	0.185       	Kucice          	;				
 Kucice_100_423  	202         	0           	                	;				
 Kucice_100_424  	202         	0           	                	;				
 Kucice_100_425  	203         	0           	                	;				
 Kucice_100_426  	207         	0           	                	;				
 Kucice_100_427  	212         	0.185       	Kucice          	;				
 Kucice_100_428  	213         	0           	                	;				
 Kucice_100_429  	212         	0           	                	;				
 Kucice_100_430  	208         	0.185       	Kucice          	;				
 Kucice_100_431  	206         	0           	                	;				
 Kucice_100_432  	208         	0           	                	;				
 Kucice_100_433  	224         	0           	                	;				
 Kucice_100_434  	206         	0.185       	Kucice          	;				
 Kucice_100_435  	206         	0           	                	;				
 Kucice_100_436  	200         	0.185       	Kucice          	;				
 Kucice_100_437  	205         	0           	                	;				
 Kucice_100_438  	189         	0           	                	;				
 Kucice_100_439  	192         	0           	                	;				
 Kucice_100_440  	190         	0           	                	;				
 Kucice_100_441  	187         	0           	                	;				
 Kucice_100_442  	180         	0.185       	Kucice          	;				
 Kucice_100_443  	175         	0           	                	;				
 Kucice_100_444  	168         	0.185       	Kucice          	;				
 Kucice_100_445  	170         	0           	                	;				
 Kucice_100_446  	175         	0           	                	;				
 Kucice_100_447  	167         	0           	                	;				
 Kucice_100_448  	202         	0           	                	;				
 Kucice_100_449  	200         	0.185       	Kucice          	;				
 Kucice_100_450  	199         	0           	                	;				
 Kucice_100_451  	203         	0.185       	Kucice          	;				
 Kucice_100_452  	200         	0.185       	Kucice          	;				
 Kucice_100_453  	195         	0.185       	Kucice          	;				
 Kucice_100_454  	200         	0           	                	;				
 Kucice_100_455  	197         	0.185       	Kucice          	;				
 Kucice_100_456  	196         	0           	                	;				
 Kucice_100_457  	191         	0           	                	;				
 Kucice_100_458  	194         	0.185       	Kucice          	;				
 Kucice_100_459  	194         	0           	                	;				
 Kucice_100_460  	194         	0.185       	Kucice          	;				
 Kucice_100_461  	190         	0           	                	;				
 Kucice_100_462  	187         	0           	                	;				
 Kucice_100_463  	186         	0           	                	;				
 Kucice_100_464  	185         	0           	                	;				
 Kucice_100_465  	180         	0           	                	;				
 Kucice_100_466  	182         	0           	                	;				
 Kucice_100_467  	185         	0.185       	Kucice          	;				
 Kucice_100_468  	185         	0           	                	;				
 Kucice_100_469  	182         	0           	                	;				
 Kucice_100_470  	180         	0           	                	;				
 Kucice_100_471  	175         	0.185       	Kucice          	;				
 Kucice_100_472  	173         	0           	                	;				
 Kucice_100_473  	172         	0.185       	Kucice          	;				
 Gata_100_474    	272         	0           	                	;				
 Gata_100_475    	274         	0.324       	Gata-Cisla-Ostrvica 	;				
 Gata_100_476    	270         	0.324       	Gata-Cisla-Ostrvica	;				
 Gata_100_477    	271         	0           	                	;				
 Gata_100_478    	267         	0           	                	;				
 Gata_100_479    	267         	0           	                	;				
 Gata_100_480    	272         	0.324       	Gata-Cisla-Ostrvica 	;				
 Gata_100_481    	273         	0           	                	;				
 Gata_100_482    	273         	0           	                	;				
 Gata_100_483    	282.8       	0.324       	Gata-Cisla-Ostrvica 	;				
 Gata_100_484    	290         	0           	                	;				
 Gata_100_485    	302         	0.324       	Gata-Cisla-Ostrvica 	;				
 Gata_100_486    	297         	0           	                	;				
 Gata_100_487    	292         	0           	                	;				
 Gata_100_488    	293         	0.324       	Gata-Cisla-Ostrvica 	;				
 Cisla_100_489   	293.8       	0           	                	;				
 Cisla_100_490   	295         	0           	                	;				
 Cisla_100_491   	298         	0.324       	Gata-Cisla-Ostrvica 	;				
 Cisla_100_492   	298         	0           	                	;				
 Cisla_100_493   	298.5       	0.324       	Gata-Cisla-Ostrvica 	;				
 Cisla_100_494   	297         	0           	                	;				
 Cisla_100_495   	295         	0           	                	;				
 Cisla_100_496   	293         	0           	                	;				
 Cisla_100_497   	293         	0.324       	Gata-Cisla-Ostrvica 	;				
 Cisla_100_498   	294         	0           	                	;				
 Cisla_100_499   	293         	0           	                	;				
 Cisla_100_500   	293         	0           	                	;				
 Cisla_100_501   	285         	0.324       	Gata-Cisla-Ostrvica 	;				
 Cisla_100_502   	285         	0           	                	;				
 Cisla_100_503   	291         	0           	                	;				
 Cisla_100_504   	291         	0.324       	Gata-Cisla-Ostrvica 	;				
 Cisla_100_505   	294         	0           	                	;				
 Cisla_100_506   	298         	0           	                	;				
 Cisla_100_507   	296         	0           	                	;				
 Cisla_100_508   	295         	0.324       	Gata-Cisla-Ostrvica 	;				
 Cisla_100_509   	292         	0           	                	;				
 Cisla_100_510   	287         	0.324       	Gata-Cisla-Ostrvica 	;				
 Cisla_100_511   	274         	0           	Gata            	;				
 Cisla_100_512   	267         	0           	Gata            	;				
 T23             	269         	0           	                	;				
 Cisla_100_514   	266         	0           	                	;				
 Zvecanje_100_515	288         	0           	                	;				
 Zvecanje_100_516	280         	0.324       	Gata-Cisla-Ostrvica 	;				
 Zvecanje_100_517	275         	0           	                	;				
 Zvecanje_100_518	272         	0           	                	;				
 Zvecanje_100_519	270         	0           	                	;				
 Zvecanje_100_520	267         	0.324       	Gata-Cisla-Ostrvica 	;				
 Zvecanje_100_522	270         	0           	                	;				
 Zvecanje_100_523	262         	0.74        	Zvecanje-Smolonje 	;				
 Zvecanje_100_524	257         	0           	                	;				
 Zvecanje_100_525	255         	0           	                	;				
 Zvecanje_100_526	252         	0           	                	;				
 Zvecanje_100_527	250         	0           	                	;				
 Zvecanje_100_528	243         	0.74        	Zvecanje-Smolonje 	;				
 Zvecanje_100_529	240         	0           	                	;				
 Zvecanje_100_530	238         	0           	                	;				
 Zvecanje_100_531	236         	0.74        	Zvecanje-Smolonje 	;				
 Zvecanje_100_532	235.5       	0           	                	;				
 Zvecanje_100_533	233         	0.74        	Zvecanje-Smolonje 	;				
 Zvecanje_100_534	231         	0           	                	;				
 Zvecanje_100_535	227         	0           	                	;				
 Zvecanje_100_536	220         	0           	                	;				
 Zvecanje_100_537	225         	0.74        	Zvecanje-Smolonje 	;				
 Zvecanje_100_538	226         	0           	                	;				
 Zvecanje_100_539	225         	0           	                	;				
 Zvecanje_100_540	226         	0.74        	Zvecanje-Smolonje 	;				
 Zvecanje_100_541	225         	0           	                	;				
 Zvecanje_100_542	223         	0           	                	;				
 Zvecanje_100_543	215         	0           	                	;				
 Zvecanje_100_544	220         	0           	                	;				
 Zvecanje_100_545	211         	0.74        	Zvecanje-Smolonje 	;				
 Zvecanje_100_546	214         	0           	                	;				
 Zvecanje_100_547	220         	0           	                	;				
 Zvecanje_100_548	209.6       	0           	                	;				
 Zvecanje_100_549	215         	0           	                	;				
 Zvecanje_100_550	217         	0           	                	;				
 Zvecanje_100_551	217         	0           	                	;				
 Zvecanje_100_552	210         	0           	                	;				
 Zvecanje_100_553	210         	0           	                	;				
 Zvecanje_100_554	210         	0           	                	;				
 Zvecanje_100_555	207         	0           	                	;				
 Zvecanje_100_556	203         	0           	                	;				
 Zvecanje_100_557	190         	0           	                	;				
 Zvecanje_100_558	175         	0           	                	;				
 Zvecanje_100_559	152         	0           	                	;				
 Zvecanje_100_560	150         	0           	                	;				
 Zvecanje_100_561	133         	0.74        	Zvecanje-Smolonje 	;				
 Zvecanje_100_562	130         	0           	                	;				
 Zvecanje_100_563	155         	0           	                	;				
 Zvecanje_100_564	156         	0           	                	;				
 Zvecanje_100_565	178         	0           	                	;				
 Cisla_pk_566    	290         	0           	                	;				
 Cisla_pk_567    	275         	0           	                	;				
 Cisla_pk_568    	267         	0           	                	;				
 Tugare_100_569  	246         	0           	                	;				
 Tugare_100_570  	245         	0           	                	;				
 Tugare_100_571  	241         	0           	                	;				
 Tugare_100_572  	239         	0.270       	Tugare          	;				
 Tugare_100_573  	242         	0           	                	;				
 Tugare_100_574  	237         	0.270       	Tugare          	;				
 Tugare_100_575  	234         	0           	                	;				
 Tugare_100_576  	232         	0           	                	;				
 Tugare_100_577  	232         	0           	                	;				
 Tugare_100_578  	232         	0           	                	;				
 Tugare_100_579  	232         	0           	                	;				
 Tugare_100_580  	230         	0.270       	Tugare          	;				
 Tugare_100_581  	228         	0           	                	;				
 Tugare_100_582  	251         	0.270       	Tugare          	;				
 Tugare_100_583  	259         	0           	                	;				
 Tugare_100_584  	271         	0           	                	;				
 Tugare_100_585  	272         	0           	                	;				
 Tugare_100_586  	273         	0           	                	;				
 Tugare_100_587  	272         	0           	                	;				
 Tugare_100_588  	276         	0           	                	;				
 Tugare_100_589  	285         	0           	                	;				
 Tugare_100_590  	287         	0           	                	;				
 Tugare_100_591  	290         	0           	                	;				
 Tugare_100_592  	300         	0           	                	;				
 Tugare_100_593  	310         	0.270       	Tugare          	;				
 Tugare_100_594  	316         	0           	                	;				
 Tugare_100_595  	336         	0           	                	;				
 Tugare_100_596  	340         	0           	                	;				
 Tugare_100_597  	340         	0           	                	;				
 Tugare_100_598  	347         	0           	                	;				
 Tugare_100_599  	354         	0           	                	;				
 Tugare_100_600  	359         	0           	                	;				
 Tugare_100_601  	362         	0           	                	;				
 Tugare_100_602  	363         	0           	                	;				
 Tugare_100_603  	367         	0.270       	Tugare          	;				
 Tugare_100_604  	368         	0           	                	;				
 Tugare_100_605  	257         	0           	                	;				
 Tugare_100_606  	258         	0.270       	Tugare          	;				
 Tugare_100_607  	260         	0           	                	;				
 Tugare_100_608  	266         	0           	                	;				
 Tugare_100_609  	270         	0.270       	Tugare          	;	                			
 Tugare_100_610  	274         	0           	                	;				
 Tugare_100_611  	281         	0           	                	;				
 Tugare_100_612  	293         	0           	                	;				
 Tugare_100_613  	307         	0.270       	Tugare          	;				
 Tugare_100_614  	314         	0           	                	;				
 Tugare_100_615  	322         	0           	                	;				
 Tugare_100_616  	320.8       	0.270       	Tugare          	;				
 Tugare_100_617  	322         	0           	                	;				
 Tugare_100_618  	326         	0           	                	;				
 Tugare_100_619  	326         	0           	                	;				
 Tugare_100_620  	321         	0           	                	;				
 Tugare_100_621  	328         	0.270       	Tugare          	;				
 Tugare_100_622  	322         	0           	                	;				
 Tugare_100_623  	310         	0           	                	;				
 Naklice_100_624 	250         	0           	                	;				
 Naklice_100_625 	260         	0           	                	;				
 Naklice_100_626 	262         	0           	                	;				
 Naklice_100_627 	262         	0.270       	Tugare          	;				
 Naklice_100_628 	253         	0           	                	;				
 Naklice_100_629 	255         	0           	                	;				
 Naklice_100_630 	255         	0           	                	;				
 Naklice_100_631 	255         	0           	                	;				
 Naklice_100_632 	253         	0           	                	;				
 Naklice_100_633 	253         	0           	                	;				
 Jesenice_100_634	54          	0.67        	Jesenice        	;				
 Jesenice_100_635	53          	0           	                	;				
 Jesenice_100_636	45          	0           	                	;				
 Jesenice_100_637	40          	0           	                	;				
 Jesenice_100_638	36          	0           	                	;				
 Jesenice_100_639	46          	0           	                	;				
 Jesenice_100_640	46          	0           	                	;				
 Jesenice_100_641	50          	0.67        	Jesenice        	;				
 Jesenice_100_642	56          	0           	                	;				
 Jesenice_100_643	52          	0           	                	;				
 Jesenice_100_644	53          	0.67        	Jesenice        	;				
 Jesenice_100_645	55          	0           	                	;				
 Jesenice_100_646	61          	0           	                	;				
 Jesenice_100_647	70          	0           	                	;				
 Jesenice_100_648	75          	0.67        	Jesenice        	;				
 Jesenice_100_649	68          	0           	                	;				
 Jesenice_100_650	65          	0.67        	Jesenice        	;				
 Jesenice_100_651	71          	0           	                	;				
 Jesenice_100_652	62          	0.67        	Jesenice        	;				
 Jesenice_100_653	58          	0           	                	;				
 Jesenice_100_654	60          	0           	                	;				
 Jesenice_100_655	50          	0.67        	Jesenice        	;				
 Jesenice_100_656	50          	0           	                	;				
 Jesenice_100_657	47          	0           	                	;				
 Jesenice_100_658	54          	0.67        	Jesenice        	;				
 Jesenice_100_659	37          	0           	                	;				
 Jesenice_100_660	42          	0           	                	;				
 Jesenice_100_661	48          	0           	                	;				
 Drat_100_662    	6.2         	0.744       	DugiRat         	;				
 Drat_100_663    	9           	0           	                	;				
 Drat_100_664    	10          	0           	                	;				
 Drat_100_665    	10          	0           	                	;				
 Drat_100_666    	11          	0           	                	;				
 Drat_100_667    	14          	0.744       	DugiRat         	;				
 Drat_100_668    	16          	0.744       	DugiRat         	;				
 Drat_100_669    	20          	0.744       	DugiRat         	;				
 Drat_100_670    	28          	0           	                	;				
 Drat_100_671    	30          	0           	                	;				
 Drat_100_672    	42          	0           	                	;				
 Drat_100_673    	43          	0           	                	;				
 Drat_100_674    	52          	0.744       	DugiRat         	;				
 Drat_100_675    	2           	0.744       	DugiRat         	;				
 Drat_100_676    	3           	0           	                	;				
 Drat_100_677    	3           	0.744       	DugiRat         	;				
 Drat_100_678    	3           	0           	                	;				
 Drat_100_679    	5           	0           	                	;				
 Drat_100_680    	5           	0.744       	DugiRat         	;				
 Drat_100_681    	5           	0.744       	DugiRat         	;				
 Drat_100_682    	5           	0.744       	DugiRat         	;				
 Drat_100_683    	5           	0           	                	;				
 Drat_100_684    	4           	0           	                	;				
 Drat_100_685    	4           	0.744       	DugiRat         	;				
 Duce_100_686    	5           	0           	                	;				
 Duce_100_687    	10          	0.731       	Duce            	;				
 Duce_100_688    	11          	0           	                	;				
 Duce_100_689    	11          	0           	                	;				
 Duce_100_690    	30          	0           	                	;				
 Duce_100_691    	30          	0.731       	Duce            	;				
 Duce_100_692    	25          	0.731       	Duce            	;				
 Duce_100_693    	18          	0           	                	;				
 Duce_100_694    	8           	0           	                	;				
 Duce_100_695    	30          	0           	                	;				
 Duce_100_696    	24          	0.731       	Duce            	;				
 Duce_100_697    	12          	0           	                	;				
 Duce_100_698    	10          	0.731       	Duce            	;				
 Duce_100_699    	11          	0.731       	Duce            	;				
 Duce_100_700    	14          	0           	                	;				
 Duce_100_701    	15          	0.731       	Duce            	;				
 Duce_100_702    	21          	0.731       	Duce            	;				
 Duce_100_703    	20          	0           	                	;				
 Duce_100_704    	20          	0.731       	Duce            	;				
 Duce_100_705    	15          	0           	                	;				
 Duce_100_706    	27.9        	0           	                	;				
 Duce_100_707    	20          	0.731       	Duce            	;				
 Duce_100_708    	6           	0.731       	Duce            	;				
 Duce_100_709    	4           	0           	                	;				
 Omis_100_710    	24          	0.588       	OmisCentar      	;				
 Omis_100_711    	15          	0.588       	OmisCentar      	;				
 T26             	2           	0.588       	OmisCentar      	;				
 Omis_100_713    	3           	0           	                	;				
 Omis_100_714    	3           	0.588       	OmisCentar      	;				
 Omis_100_715    	3           	0           	                	;				
 Omis_100_716    	3           	0           	                	;				
 Omis_100_717    	3           	0           	                	;				
 Omis_100_718    	2           	0.588       	OmisCentar      	;				
 Omis_100_719    	2           	0.588       	OmisCentar      	;				
 Omis_100_720    	2           	0           	                	;				
 Omis_100_721    	2           	0           	                	;				
 Omis_100_722    	2           	0.588       	OmisCentar      	;				
 Omis_100_723    	3           	0.588       	OmisCentar      	;				
 Omis_100_724    	3           	0.588       	OmisCentar      	;				
 Omis_100_725    	3           	0           	                	;				
 Omis_100_726    	3           	0.588       	OmisCentar      	;				
 Omis_100_727    	1.8         	0           	                	;				
 Omis_100_728    	1.8         	0           	                	;				
 Omis_100_729    	1.8         	0           	                	;				
 Omis_100_730    	1.8         	0           	                	;				
 Omis_100_731    	1.8         	0           	                	;				
 Omis_100_732    	1.8         	0           	                	;				
 Omis_100_733    	1.8         	0           	                	;				
 Omis_100_734    	1.8         	0           	                	;				
 Omis_100_735    	1.8         	0           	                	;				
 Omis_100_736    	1.8         	0           	                	;				
 Omis_100_737    	1.8         	0           	                	;				
 Omis_100_738    	1.8         	0           	                	;				
 Omis_100_739    	1.8         	0           	                	;				
 Omis_100_740    	1.8         	0           	                	;				
 Omis_100_741    	1.8         	0           	                	;				
 Omis_100_742    	1.8         	0           	                	;				
 Omis_100_743    	1.8         	0           	                	;				
 Omis_100_744    	1.8         	0           	                	;				
 Omis_100_745    	1.8         	0           	                	;				
 Omis_100_746    	1.8         	0           	                	;				
 Omis_100_747    	1.8         	0           	                	;				
 Omis_100_748    	1.8         	0           	                	;				
 Omis_100_749    	1.8         	0           	                	;				
 Omis_100_750    	1.8         	0           	                	;				
 Omis_100_751    	1.8         	0           	                	;				
 Omis_100_752    	1.8         	0           	                	;				
 Omis_100_753    	1.8         	0           	                	;				
 Omis_100_754    	1.8         	0           	                	;				
 Omis_100_755    	1.8         	0           	                	;				
 Omis_100_756    	1.8         	0           	                	;				
 Omis_100_757    	1.8         	0           	                	;				
 Omis_100_758    	1.8         	0           	                	;				
 Omis_100_759    	1.8         	0           	                	;				
 Omis_100_760    	1.8         	0           	                	;				
 Omis_100_761    	1.8         	0           	                	;				
 Omis_100_762    	1.8         	0           	                	;				
 Omis_100_763    	1.8         	0           	                	;				
 Omis_100_764    	30          	0           	                	;				
 Omis_100_765    	20          	0           	                	;				
 Omis_100_766    	15          	0           	                	;				
 Omis_100_767    	11          	0           	                	;				
 Omis_100_768    	2           	0.43        	OmisStari       	;				
 Omis_100_769    	2           	0           	                	;				
 Omis_100_770    	2           	0           	                	;				
 Omis_100_771    	2           	0           	                	;				
 Omis_100_772    	2           	0           	                	;				
 Omis_100_773    	2           	0           	                	;				
 Omis_100_774    	2           	0           	                	;				
 Omis_100_775    	2           	0.43        	OmisStari       	;				
 Omis_100_776    	17          	0.323       	OmisStari57     	;				
 Omis_100_777    	26          	0.323       	OmisStari57     	;				
 Omis_100_778    	25          	0.323       	OmisStari57     	;				
 Omis_100_779    	27          	0.323       	OmisStari57     	;				
 Omis_100_780    	27          	0.323       	OmisStari57     	;				
 Omis_100_781    	25          	0.323       	OmisStari57     	;				
 Omis_100_782    	24          	0.323       	OmisStari57     	;				
 Omis_100_783    	23          	0.323       	OmisStari57     	;				
 Omis_100_784    	23          	0.323       	OmisStari57     	;				
 Omis_100_785    	22          	0.323       	OmisStari57     	;				
 Omis_100_786    	25          	0.323       	OmisStari57     	;				
 Omis_100_787    	26          	0.323       	OmisStari57     	;				
 Omis_100_788    	40          	0.323       	OmisStari57     	;				
 Omis_100_789    	58          	0.323       	OmisStari57     	;				
 Omis_100_790    	59          	0           	                	;				
 T28             	165         	0           	                	;				
 Omis_100_792    	176         	0           	                	;				
 Omis_100_793    	185         	0           	                	;				
 Omis_100_794    	187         	0           	                	;				
 Omis_100_795    	193         	0           	                	;				
 Omis_100_796    	198         	0           	                	;				
 Omis_100_797    	202         	0           	                	;				
 Omis_100_798    	208         	0           	                	;				
 Omis_100_799    	210         	0           	                	;				
 Omis_100_800    	215         	0           	                	;				
 Omis_100_801    	220         	0           	                	;				
 Omis_100_802    	225         	0           	                	;				
 Omis_100_803    	232         	0           	                	;				
 Omis_100_804    	228         	0           	                	;				
 Omis_100_805    	223         	0.672       	Borak           	;				
 Omis_100_806    	223         	0           	                	;				
 Omis_100_807    	223         	0           	                	;				
 Omis_100_808    	223         	0           	                	;				
 Omis_100_809    	228         	0           	                	;				
 Omis_100_810    	237         	0           	                	;				
 Omis_100_811    	247         	0           	                	;				
 Omis_100_812    	248         	0           	                	;				
 Omis_100_813    	250         	0           	                	;				
 Omis_100_814    	260         	0           	                	;				
 Omis_100_815    	1.8         	0           	                	;				
 Omis_100_816    	1.8         	0           	                	;				
 Omis_100_817    	1.8         	0           	                	;				
 Omis_100_818    	1.8         	0           	                	;				
 Omis_100_819    	1.8         	0           	                	;				
 Omis_100_820    	1.8         	0           	                	;				
 Omis_100_821    	1.8         	0           	                	;				
 Omis_100_822    	1.8         	0           	                	;				
 Omis_100_823    	1.8         	0           	                	;				
 Omis_100_824    	1.8         	0           	                	;				
 Omis_100_825    	1.8         	0           	                	;				
 Omis_100_826    	1.8         	0           	                	;				
 Omis_100_827    	1.8         	0           	                	;				
 Omis_100_828    	1.8         	0.43        	OmisStari       	;				
 Omis_100_829    	1.8         	0           	                	;				
 Omis_100_830    	1.8         	0           	                	;				
 Omis_100_831    	10          	0           	                	;				
 Omis_100_832    	3           	0           	                	;				
 Omis_100_833    	2           	0           	                	;				
 Omis_100_834    	2           	0           	                	;				
 T27             	3           	4.73        	OmisStari       	;				
 Nemira_100_836  	4           	0.43        	OmisStari       	;				
 Nemira_100_837  	4           	0.43        	OmisStari       	;				
 Nemira_100_838  	3           	0.43        	OmisStari       	;				
 Nemira_100_839  	3           	0.43        	OmisStari       	;				
 Nemira_100_840  	5           	0.43        	OmisStari       	;				
 Nemira_100_841  	6           	0.43        	OmisStari       	;				
 Nemira_100_842  	6           	0.43        	OmisStari       	;				
 Nemira_100_843  	6           	0.43        	OmisStari       	;				
 Nemira_100_844  	7           	0.43        	OmisStari       	;				
 Nemira_100_845  	7           	0.43        	OmisStari       	;				
 Nemira_100_846  	48.01       	0           	                	;				
 Nemira_100_847  	47          	0           	                	;				
 Nemira_100_848  	39          	0           	                	;				
 Nemira_100_849  	35          	0           	                	;				
 Nemira_100_850  	30          	0           	                	;				
 Nemira_100_851  	25          	0           	                	;				
 Nemira_100_852  	21          	0           	                	;				
 Nemira_100_853  	21          	0           	                	;				
 Nemira_100_854  	23          	0           	                	;				
 Nemira_100_855  	23          	0           	                	;				
 Nemira_100_856  	24          	0           	                	;				
 Nemira_100_857  	32          	0           	                	;				
 Nemira_100_858  	35          	0           	                	;				
 Nemira_100_859  	34          	0           	                	;				
 Nemira_100_860  	35          	0           	                	;				
 Nemira_100_861  	35          	0           	                	;				
 Nemira_100_862  	37          	0           	                	;				
 Nemira_100_863  	38          	0           	                	;				
 Nemira_100_864  	37          	0           	                	;				
 Nemira_100_865  	37          	0           	                	;				
 Nemira_100_866  	37          	0           	                	;				
 Nemira_100_867  	37          	0           	                	;				
 Nemira_100_868  	37          	0           	                	;				
 Nemira_100_869  	36          	0           	                	;				
 Nemira_100_870  	38          	0           	                	;				
 Nemira_100_871  	39.29       	0           	                	;				
 Nemira_100_872  	39.29       	0           	                	;				
 Nemira_100_873  	40          	0           	                	;				
 Nemira_100_874  	41          	0           	                	;				
 Nemira_100_875  	41          	0           	                	;				
 Nemira_100_876  	50          	0           	                	;				
 Nemira_100_877  	55          	1.495       	OmisObala       	;				
 Nemira_100_878  	60          	1.495       	OmisObala       	;				
 Nemira_100_879  	62          	0           	                	;				
 Nemira_100_880  	65          	0           	                	;				
 Nemira_100_881  	82.9        	0           	                	;				
 Nemira_100_882  	82.9        	0           	                	;				
 Nemira_100_883  	96          	0           	                	;				
 Nemira_100_884  	104         	0           	                	;				
 Nemira_100_885  	103         	0           	                	;				
 Nemira_100_886  	102         	0           	                	;				
 Nemira_100_887  	98          	1.495       	OmisObala       	;				
 Nemira_100_888  	98          	0           	                	;				
 Nemira_100_889  	95          	0           	                	;				
 Nemira_100_890  	94          	0           	                	;				
 Nemira_100_891  	90          	0           	                	;				
 Nemira_100_892  	90          	1.495       	OmisObala       	;				
 Nemira_100_893  	85          	0           	                	;				
 Nemira_100_894  	90          	1.495       	OmisObala       	;				
 Nemira_100_895  	97          	1.495       	OmisObala       	;				
 Nemira_100_896  	98          	1.495       	OmisObala       	;				
 Stanici_100_897 	39.3        	0           	                	;				
 Stanici_100_898 	40          	0           	                	;				
 Stanici_100_899 	41          	0           	                	;				
 Stanici_100_900 	41          	0           	                	;				
 Stanici_100_901 	40          	0           	                	;				
 Stanici_100_902 	40          	1.495       	OmisObala       	;				
 Stanici_100_903 	104.57      	0           	                	;				
 Stanici_100_904 	100         	0           	                	;				
 Stanici_100_905 	75          	0           	                	;				
 Stanici_100_906 	45          	1.495       	OmisObala       	;				
 Stanici_100_907 	43          	0           	                	;				
 Stanici_100_908 	43          	0           	                	;				
 Stanici_100_909 	34          	1.495       	OmisObala       	;				
 Stanici_100_910 	34          	0           	                	;				
 Stanici_100_911 	34          	0           	                	;				
 Lokva_100_912   	40.74       	0           	                	;				
 Lokva_100_913   	40.74       	0           	                	;				
 Lokva_100_914   	41          	0           	                	;				
 Lokva_100_915   	42          	0           	                	;				
 Lokva_100_916   	42          	0.399       	Stanici-Lokva   	;				
 Lokva_100_917   	44          	0           	                	;				
 Lokva_100_918   	44          	0           	                	;				
 Lokva_100_919   	44          	0           	                	;				
 Lokva_100_920   	43          	0           	                	;				
 Lokva_100_921   	41.56       	0           	                	;				
 Lokva_100_922   	41.56       	0           	                	;				
 Lokva_100_923   	41          	0           	                	;				
 Lokva_100_924   	40          	0.399       	Stanici-Lokva   	;				
 Lokva_100_925   	39          	0.399       	Stanici-Lokva   	;				
 Lokva_100_926   	38.96       	0           	                	;				
 Lokva_100_927   	38.96       	0           	                	;				
 Lokva_100_928   	33          	0           	                	;				
 Lokva_100_929   	27          	0           	                	;				
 Lokva_100_930   	27          	0           	                	;				
 Lokva_100_931   	15          	0.399       	Stanici-Lokva   	;				
 Lokva_100_932   	20          	0           	                	;				
 Lokva_100_933   	20          	0           	                	;				
 Lokva_100_934   	23          	0.399       	Stanici-Lokva   	;				
 Lokva_100_935   	25          	0           	                	;				
 Lokva_100_936   	25          	0.399       	Stanici-Lokva   	;				
 Lokva_100_937   	29          	0.399       	Stanici-Lokva   	;				
 Lokva_100_938   	30          	0           	                	;				
 Lokva_100_939   	35          	0           	                	;				
 Lokva_100_940   	38.06       	0           	                	;				
 Lokva_100_941   	38.06       	0           	                	;				
 Lokva_100_942   	44          	0           	                	;				
 Lokva_100_943   	70          	0           	                	;				
 Lokva_100_944   	100         	0           	                	;				
 Lokva_100_945   	125         	0           	                	;				
 Lokva_100_946   	136         	0           	                	;				
 T33             	137         	0           	                	;				
 Lokva_100_948   	150         	0           	                	;				
 Lokva_100_949   	175         	0           	                	;				
 Lokva_100_950   	185         	0           	                	;				
 Lokva_100_951   	200         	0           	                	;				
 Lokva_100_952   	203         	0           	                	;				
 Lokva_100_953   	210         	0           	                	;				
 Lokva_100_954   	216         	0           	                	;				
 Lokva_100_955   	223         	0           	                	;				
 Lokva_100_956   	245         	0           	                	;				
 Lokva_100_957   	253         	0           	                	;				
 Lokva_100_958   	254         	0           	                	;				
 Lokva_100_959   	255         	0           	                	;				
 Lokva_100_960   	259         	0           	                	;				
 Lokva_100_962   	290         	0           	                	;				
 Lokva_100_963   	315         	0           	                	;				
 Lokva_100_964   	320         	0           	                	;				
 Lokva_100_965   	335         	0           	                	;				
 Lokva_100_966   	68.6        	0           	                	;				
 Lokva_100_967   	68.6        	0           	                	;				
 Lokva_100_968   	60          	0           	                	;				
 Lokva_100_969   	57          	0.320       	Lokva-Mimice    	;				
 Lokva_100_970   	45          	0           	                	;				
 Lokva_100_971   	34          	0           	                	;				
 Lokva_100_972   	20          	0           	                	;				
 Lokva_100_973   	20          	0.320       	Lokva-Mimice    	;				
 Lokva_100_974   	20          	0.320       	Lokva-Mimice    	;				
 Medici_100_975  	63          	0           	                	;				
 Medici_100_976  	61          	0           	                	;				
 Medici_100_977  	59          	0           	                	;				
 Medici_100_978  	55          	0           	                	;				
 Medici_100_979  	50          	0           	                	;				
 Medici_100_980  	48          	0           	                	;				
 Medici_100_981  	41          	0.320       	Lokva-Mimice    	;				
 Medici_100_982  	36          	0           	                	;				
 Medici_100_983  	68.2        	0           	                	;				
 Medici_100_984  	68.2        	0           	                	;				
 Medici_100_985  	55          	0           	                	;				
 Medici_100_986  	50          	0           	                	;				
 Medici_100_987  	40          	0           	                	;				
 Medici_100_988  	40          	0           	                	;				
 Medici_100_989  	40          	0           	                	;				
 Medici_100_990  	38          	0.320       	Lokva-Mimice    	;				
 Medici_100_991  	38          	0           	                	;				
 Medici_100_992  	40          	0           	                	;				
 Medici_100_993  	40          	0.320       	Lokva-Mimice    	;				
 Medici_100_994  	45          	0           	                	;				
 Medici_100_995  	45          	0           	                	;				
 Medici_100_996  	50          	0           	                	;				
 Medici_100_997  	45          	0           	                	;				
 Medici_100_998  	45          	0           	                	;				
 Medici_100_999  	41          	0.320       	Lokva-Mimice    	;				
 Medici_100_1000 	40          	0           	                	;				
 Medici_100_1001 	40          	0           	                	;				
 Medici_100_1002 	40          	0           	                	;				
 Medici_100_1003 	40          	0.320       	Lokva-Mimice    	;				
 Mimice_100_1004 	27          	0           	                	;				
 Mimice_100_1005 	27          	0           	                	;				
 Mimice_100_1006 	12          	0           	                	;				
 Mimice_100_1007 	16          	0.320       	Lokva-Mimice    	;				
 Mimice_100_1008 	16          	0           	                	;				
 Mimice_100_1009 	17          	0           	                	;				
 Mimice_100_1010 	68.52       	0           	                	;				
 Mimice_100_1011 	68.52       	0           	                	;				
 Mimice_100_1012 	64          	0           	                	;				
 Mimice_100_1013 	58          	0           	                	;				
 Mimice_100_1014 	50          	0           	                	;				
 Mimice_100_1015 	46          	0           	                	;				
 Mimice_100_1016 	38          	0           	                	;				
 Mimice_100_1017 	35          	0           	                	;				
 Mimice_100_1018 	30          	0.320       	Lokva-Mimice    	;				
 Mimice_100_1019 	22          	0           	                	;				
 Mimice_100_1020 	18          	0           	                	;				
 Mimice_100_1021 	12          	0           	                	;				
 Mimice_100_1022 	20          	0           	                	;				
 Mimice_100_1023 	25          	0           	                	;				
 Mimice_100_1024 	25          	0.320       	Lokva-Mimice    	;				
 Mimice_100_1025 	25          	0           	                	;				
 Mimice_100_1026 	38          	0           	                	;				
 Mimice_100_1027 	39          	0           	                	;				
 Mimice_100_1028 	39          	0           	                	;				
 Mimice_100_1029 	33          	0.320       	Lokva-Mimice    	;				
 Mimice_100_1030 	70          	0           	                	;				
 Mimice_100_1031 	70          	0           	                	;				
 Mimice_100_1032 	90          	0           	                	;				
 Mimice_100_1033 	94          	0           	                	;				
 Mimice_100_1034 	94          	0           	                	;				
 Mimice_100_1035 	95          	0           	                	;				
 Mimice_100_1036 	95          	0.320       	Lokva-Mimice    	;				
 Mimice_100_1037 	28          	0           	                	;				
 Mimice_100_1038 	30          	0           	                	;				
 Mimice_100_1039 	30          	0           	                	;				
 Mimice_100_1040 	28          	0.320       	Lokva-Mimice    	;				
 Mimice_100_1041 	75          	0           	                	;				
 Mimice_100_1042 	60          	0           	                	;				
 Mimice_100_1043 	50          	0.483       	Mimice-Pisak    	;				
 Mimice_100_1044 	50          	0           	                	;				
 Marusic_100_1045	75.3        	0           	                	;				
 Marusic_100_1046	75.3        	0           	                	;				
 Marusic_100_1047	75          	0           	                	;				
 Marusic_100_1048	60          	0           	                	;				
 Marusic_100_1049	54          	0.483       	Mimice-Pisak    	;				
 Marusic_100_1050	53          	0.483       	Mimice-Pisak    	;				
 Marusic_100_1051	53          	0           	                	;				
 Marusic_100_1052	52          	0           	                	;				
 Marusic_100_1053	53          	0.483       	Mimice-Pisak    	;				
 Marusic_100_1054	52          	0           	                	;				
 Marusic_100_1055	50.15       	0           	                	;				
 Marusic_100_1056	50.15       	0           	                	;				
 Marusic_100_1057	50.15       	0           	                	;				
 Pisak_100_1058  	80          	0.483       	Mimice-Pisak    	;				
 Pisak_100_1059  	80          	0           	                	;				
 Pisak_100_1060  	82          	0           	                	;				
 Pisak_100_1061  	76          	0.483       	Mimice-Pisak    	;				
 Pisak_100_1062  	76          	0           	                	;				
 Pisak_100_1063  	75          	0           	                	;				
 Pisak_100_1064  	73          	0           	                	;				
 T31             	70          	0           	                	;				
 Pisak_100_1066  	67.13       	0           	                	;				
 Pisak_100_1067  	67.13       	0           	                	;				
 Pisak_100_1068  	55          	0           	                	;				
 Pisak_100_1069  	50          	0           	                	;				
 Pisak_100_1070  	30          	0           	                	;				
 Pisak_100_1071  	30          	0.483       	Mimice-Pisak    	;				
 Pisak_100_1072  	30          	0           	                	;				
 Pisak_100_1073  	16          	0           	                	;				
 Pisak_100_1074  	15          	0           	                	;				
 Pisak_100_1075  	15          	0.483       	Mimice-Pisak    	;				
 Pisak_100_1076  	15          	0           	                	;				
 Pisak_100_1077  	12          	0           	                	;				
 Pisak_100_1078  	10          	0           	                	;				
 Pisak_100_1079  	10          	0.483       	Mimice-Pisak    	;				
 Pisak_100_1080  	10          	0           	                	;				
 Pisak_100_1081  	20          	0           	                	;				
 Pisak_100_1082  	20          	0           	                	;				
 Pisak_100_1083  	25          	0           	                	;				
 Pisak_100_1084  	30          	0           	                	;				
 Pisak_100_1085  	31          	0.483       	Mimice-Pisak    	;				
 Pisak_100_1086  	32          	0           	                	;				
 Pisak_100_1087  	33          	0           	                	;				
 Pisak_100_1088  	33          	0.483       	Mimice-Pisak    	;				
 Pisak_100_1089  	33          	0           	                	;				
 Pisak_100_1090  	35          	0           	                	;				
 Pisak_100_1091  	35          	0           	                	;				
 Pisak_100_1092  	35          	0           	                	;				
 Pisak_100_1093  	30          	0           	                	;				
 Pisak_100_1094  	30          	0.483       	Mimice-Pisak    	;				
 Pisak_100_1095  	25          	0           	                	;				
 Pisak_100_1096  	25          	0           	                	;				
 Pisak_100_1097  	22          	0.483       	Mimice-Pisak    	;				
 Pisak_100_1098  	20          	0           	                	;				
 Pisak_100_1099  	40          	0           	                	;				
 Pisak_100_1100  	40          	0           	                	;				
 Pisak_100_1101  	40          	0.483       	Mimice-Pisak    	;				
 Pisak_100_1102  	40          	0           	                	;				
 Pisak_100_1103  	39          	0           	                	;				
 Pisak_100_1104  	38          	0.483       	Mimice-Pisak    	;				
 DDolac_1        	460.6       	0           	                	;				
 DDolac_2        	445.2       	0.451       	Trnbusi         	;				
 Zezevica_63_302a	287         	0           	                	;				
 Nsela_90_1      	420.1       	0           	                	;				
 Nsela_90_2      	417         	0           	                	;				
 Nsela_90_3      	416.1       	0.142       	NovaSela        	;				
 Nsela_90_4      	413.3       	0           	                	;				
 Nsela_90_5      	410         	0           	                	;				
 Nsela_90_6      	411         	0           	                	;				
 Nsela_90_7      	409         	0           	                	;				
 Nsela_90_8      	409.2       	0           	                	;				
 Nsela_90_9      	408         	0           	                	;				
 Nsela_90_10     	411.2       	0           	                	;				
 Nsela_90_11     	412.9       	0           	                	;				
 Nsela_90_12     	412         	0           	                	;				
 Nsela_90_13     	412.5       	0           	                	;				
 Nsela_90_14     	413.6       	0           	                	;				
 Nsela_90_15     	413.6       	0           	                	;				
 Nsela_90_16     	413.3       	0           	                	;				
 Nsela_90_17     	413         	0           	                	;				
 Nsela_90_18     	413         	0           	                	;				
 Nsela_90_19     	413         	0           	                	;				
 Nsela_90_20     	414         	0           	                	;				
 Nsela_90_21     	416         	0           	                	;				
 Nsela_90_22     	416.2       	0           	                	;				
 Nsela_90_23     	416.1       	0           	                	;				
 Nsela_90_24     	417.8       	0           	                	;				
 Nsela_90_25     	420         	0           	                	;				
 Nsela_90_26     	421.3       	0           	                	;				
 Nsela_90_27     	422.3       	0           	                	;				
 Nsela_90_28     	422.3       	0           	                	;				
 Nsela_90_29     	423.7       	0           	                	;				
 Nsela_90_30     	424.9       	0           	                	;				
 Nsela_90_31     	426         	0           	                	;				
 Nsela_90_32     	428         	0           	                	;				
 Nsela_90_33     	430.8       	0           	                	;				
 Nsela_90_34     	433         	0.142       	NovaSela        	;				
 Nsela_90_35     	434.5       	0           	                	;				
 Nsela_90_36     	436.8       	0           	                	;				
 BlatoC_90_37    	303         	0           	                	;				
 BlatoC_90_38    	302.8       	0           	                	;				
 BlatoC_90_39    	302         	0           	                	;				
 BlatoC_90_40    	300         	0           	                	;				
 BlatoC_90_41    	295.8       	0           	                	;				
 BlatoC_90_42    	299.9       	0           	                	;				
 BlatoC_90_43    	304.9       	0           	                	;				
 BlatoC_90_44    	327.2       	0.089       	BlatoSjever     	;				
 BlatoC_90_45    	326         	0.089       	BlatoSjever     	;				
 BlatoC_90_46    	273.8       	0           	                	;				
 BlatoC_90_47    	273.5       	0           	                	;				
 BlatoC_90_48    	275         	0           	                	;				
 BlatoC_90_49    	276         	0.167       	BlatoJug        	;	                			
 BlatoC_90_50    	282         	0           	                	;				
 BlatoC_90_51    	285.1       	0           	                	;				
 BlatoC_90_52    	284         	0           	                	;				
 BlatoC_90_53    	285.5       	0           	                	;				
 BlatoC_90_54    	291         	0           	                	;				
 BlatoC_90_55    	295         	0           	                	;				
 BlatoC_90_56    	299         	0           	                	;				
 Sestan_90_57    	248.5       	0           	                	;				
 Sestan_90_58    	248.3       	0           	                	;				
 Sestan_90_59    	244         	0           	                	;				
 Sestan_90_60    	243.5       	0           	                	;				
 Sestan_90_61    	241.4       	0           	                	;				
 Sestan_90_62    	238         	0.685       	Sestanovac      	;				
 Sestan_90_63    	238.5       	0           	                	;				
 Sestan_90_64    	239         	0           	                	;				
 Sestan_90_65    	241         	0           	                	;				
 Sestan_90_66    	244.1       	0           	                	;				
 Sestan_90_67    	245.2       	0.685       	Sestanovac      	;				
 Sestan_90_68    	242         	0           	                	;				
 Sestan_90_69    	240         	0           	                	;				
 Sestan_90_70    	238         	0.685       	Sestanovac      	;				
 Sestan_90_71    	245         	0           	                	;				
 Sestan_90_72    	244         	0           	                	;				
 Sestan_90_73    	228.5       	0           	                	;				
 Sestan_90_74    	229.5       	0           	                	;				
 Sestan_90_75    	225         	0.067       	SestanovacBlato 	;				
 Sestan_90_76    	225.5       	0           	                	;				
 Sestan_90_77    	226         	0           	                	;				
 Sestan_90_78    	222         	0           	                	;				
 Sestan_90_79    	223         	0           	                	;				
 Sestan_90_80    	227         	0           	                	;				
 Sestan_90_81    	230.9       	0           	                	;				
 Sestan_90_82    	232         	0           	                	;				
 Sestan_90_83    	232         	0.685       	Sestanovac      	;				
 Sestan_90_84    	232.2       	0           	                	;				
 Sestan_90_85    	231.7       	0           	                	;				
 Zezevica_90_86  	282         	0           	                	;				
 Zezevica_90_87  	282         	0           	                	;				
 Zezevica_90_88  	282.5       	0           	                	;				
 Zezevica_90_89  	279         	0           	                	;				
 Zezevica_90_90  	276.5       	0           	                	;				
 Zezevica_90_91  	275.8       	0           	                	;				
 Zezevica_90_92  	273.5       	0           	                	;				
 Zezevica_90_93  	271         	0           	                	;				
 Zezevica_90_94  	271.8       	0.685       	Sestanovac      	;				
 Zezevica_90_95  	253         	0           	                	;				
 Zezevica_90_96  	250         	0           	                	;				
 Zezevica_90_97  	250.5       	0           	                	;				
 Zezevica_90_98  	246.5       	0           	                	;				
 Zezevica_90_99  	240         	0           	                	;				
 Zezevica_90_100 	235         	0           	                	;				
 Zezevica_90_101 	234.7       	0           	                	;				
 Zezevica_90_102 	232         	0           	                	;				
 Zezevica_90_103 	228.8       	0           	                	;				
 Zezevica_90_104 	228.3       	0.685       	Sestanovac      	;				
 Zezevica_90_105 	229         	0.685       	Sestanovac      	;				
 Zezevica_90_106 	225.7       	0           	                	;				
 Zezevica_90_107 	223.5       	0.685       	Sestanovac      	;				
 Zezevica_90_108 	222.2       	0           	                	;				
 Zadvarje_90_109 	222.4       	1.242       	Zadvarje        	;				
 Zadvarje_90_110 	222         	1.242       	Zadvarje        	;				
 Zadvarje_90_111 	220         	0           	                	;				
 Zadvarje_90_112 	221.9       	0           	                	;				
 Zadvarje_90_113 	220         	0           	                	;				
 Zadvarje_90_114 	219.5       	1.242       	Zadvarje        	;				
 Zadvarje_90_115 	222         	1.242       	Zadvarje        	;				
 Zadvarje_90_116 	221.9       	0           	                	;				
 Zadvarje_90_117 	221.8       	0           	                	;				
 Zadvarje_90_118 	221.8       	0           	                	;				
 Zadvarje_90_119 	220.4       	0           	                	;				
 Zadvarje_90_120 	220.7       	1.242       	Zadvarje        	;				
 Zadvarje_90_121 	223         	0           	                	;				
 Zadvarje_90_122 	225         	0           	                	;				
 Zadvarje_90_123 	225.3       	0           	                	;				
 Zadvarje_90_124 	225.2       	1.242       	Zadvarje        	;				
 Zadvarje_90_125 	226         	0           	                	;				
 Slime_90_126    	191         	0           	                	;				
 Slime_90_127    	190.5       	0           	                	;				
 Slime_90_128    	190.4       	0           	                	;				
 Slime_90_129    	190.5       	0.339       	Slime           	;				
 Slime_90_130    	174         	0           	                	;				
 Slime_90_131    	185         	0           	                	;				
 Slime_90_132    	187         	0           	                	;				
 Slime_90_133    	188.7       	0           	                	;				
 Svinisce_90_134 	294         	0           	                	;				
 Svinisce_90_135 	298         	0           	                	;				
 Svinisce_90_136 	298.8       	0           	                	;				
 Svinisce_90_137 	300.5       	0           	                	;				
 Svinisce_90_138 	304         	0           	                	;				
 Svinisce_90_139 	313.8       	0           	                	;				
 Svinisce_90_140 	313.5       	0           	                	;				
 Svinisce_90_141 	315         	0.157       	Svinisce-Podaspilje 	;				
 Svinisce_90_142 	318         	0           	                	;				
 Svinisce_90_143 	322         	0           	                	;				
 Svinisce_90_144 	323.5       	0           	                	;				
 Svinisce_90_145 	325         	0           	                	;				
 Svinisce_90_146 	329         	0           	                	;				
 Svinisce_90_147 	282.3       	0           	                	;				
 Svinisce_90_148 	282.3       	0           	                	;				
 Svinisce_90_149 	285         	0           	                	;				
 Svinisce_90_150 	291         	0           	                	;				
 Svinisce_90_151 	294.9       	0.157       	Svinisce-Podaspilje 	;				
 Svinisce_90_152 	260.9       	0           	                	;				
 Svinisce_90_153 	269.7       	0           	                	;				
 Svinisce_90_154 	273.5       	0           	                	;				
 Svinisce_90_155 	275         	0           	                	;				
 Svinisce_90_156 	283.1       	0.157       	Svinisce-Podaspilje 	;				
 Svinisce_90_157 	282         	0           	                	;				
 Gata_90_158     	282.5       	0           	                	;				
 Gata_90_159     	280         	0           	                	;				
 Gata_90_160     	282         	0           	                	;				
 Gata_90_161     	282.8       	0           	                	;				
 Gata_90_162     	282.2       	0           	                	;				
 Gata_90_163     	281.4       	0           	                	;				
 Gata_90_164     	281.2       	0           	                	;				
 Gata_90_165     	280         	0           	                	;				
 Gata_90_166     	280         	0           	                	;				
 Gata_90_167     	281.4       	0           	                	;				
 Gata_90_168     	281.1       	0.324       	Gata-Cisla-Ostrvica 	;				
 Gata_90_169     	278.1       	0           	                	;				
 Gata_90_170     	275         	0           	                	;				
 Gata_90_171     	274.9       	0           	                	;				
 Gata_90_172     	274.8       	0.324       	Gata-Cisla-Ostrvica 	;				
 Zakucac_90_173  	5.9         	0           	                	;				
 Zakucac_90_174  	6.2         	0           	                	;				
 Zakucac_90_175  	9.2         	0           	                	;				
 Zakucac_90_176  	12.9        	0.588       	OmisCentar      	;				
 Zakucac_90_177  	24.5        	0.588       	OmisCentar      	;				
 Zakucac_90_178  	25.1        	0           	                	;				
 Zakucac_90_179  	34.9        	0.588       	OmisCentar      	;				
 Tugare_90_180   	252         	0           	                	;				
 Tugare_90_181   	255         	0.270       	Tugare          	;				
 Tugare_90_182   	255.7       	0           	                	;				
 Tugare_90_183   	254.3       	0           	                	;				
 Tugare_90_184   	254.2       	0.270       	Tugare          	;				
 Krilo_90_185    	40          	0           	                	;				
 Krilo_90_186    	55          	0           	                	;				
 Krilo_90_187    	33.3        	0           	                	;				
 Krilo_90_188    	33          	0           	                	;				
 Krilo_90_189    	29.2        	0           	                	;				
 Krilo_90_190    	29          	0           	                	;				
 Krilo_90_191    	27          	0           	                	;				
 Krilo_90_192    	25          	0           	                	;				
 Krilo_90_193    	24.5        	0           	                	;				
 Krilo_90_194    	18.5        	0.67        	Jesenice        	;				
 Krilo_90_195    	17          	0           	                	;				
 Krilo_90_196    	14          	0           	                	;				
 Krilo_90_197    	13          	0           	                	;				
 Krilo_90_198    	12          	0           	                	;				
 Krilo_90_199    	11          	0           	                	;				
 Krilo_90_200    	8           	0.67        	Jesenice        	;				
 Krilo_90_201    	5           	0           	                	;				
 Krilo_90_202    	4           	0           	                	;				
 Krilo_90_203    	3           	0           	                	;				
 Sumpetar_90_204 	48.8        	0           	                	;				
 Sumpetar_90_205 	33          	0           	                	;				
 Sumpetar_90_206 	34          	0           	                	;				
 Sumpetar_90_207 	38          	0           	                	;				
 Sumpetar_90_208 	35          	0           	                	;				
 Sumpetar_90_209 	40          	0.67        	Jesenice        	;				
 Sumpetar_90_210 	42.5        	0           	                	;				
 Sumpetar_90_211 	1           	0           	                	;				
 Sumpetar_90_212 	1           	0           	                	;				
 Sumpetar_90_213 	1           	0.67        	Jesenice        	;				
 Sumpetar_90_214 	9.2         	0           	                	;				
 Sumpetar_90_215 	10.2        	0           	                	;				
 Sumpetar_90_216 	12.9        	0.67        	Jesenice        	;				
 DRat_90_217     	26          	0.744       	DugiRat         	;				
 DRat_90_218     	24          	0           	                	;				
 DRat_90_219     	26          	0           	                	;				
 DRat_90_220     	19          	0           	                	;				
 DRat_90_221     	15          	0.744       	DugiRat         	;				
 DRat_90_222     	11.5        	0           	                	;				
 DRat_90_223     	13          	0           	                	;				
 DRat_90_224     	14.2        	0           	                	;				
 DRat_90_225     	21          	0           	                	;				
 DRat_90_226     	29          	0           	                	;				
 DRat_90_227     	35          	0.744       	DugiRat         	;				
 DRat_90_n228    	14.2        	0           	                	;				
 DRat_90_n229    	15.1        	0.744       	DugiRat         	;				
 DRat_90_n230    	17          	0           	                	;				
 DRat_90_n231    	7           	0           	                	;				
 DRat_90_n232    	5           	0           	                	;				
 DRat_90_n233    	2.7         	0.744       	DugiRat         	;				
 DRat_90_n234    	4           	0.744       	DugiRat         	;				
 DRat_90_n235    	4           	0           	                	;				
 DRat_90_n236    	5           	0           	                	;				
 DRat_90_n237    	7           	0.744       	DugiRat         	;				
 DRat_90_n238    	8           	0           	                	;				
 DRat_90_n239    	11          	0           	                	;				
 DRat_90_n240    	6.2         	0.744       	DugiRat         	;				
 DRat_90_n241    	6.2         	0           	                	;				
 DRat_90_n242    	6           	0           	                	;				
 DRat_90_n243    	6.8         	0.744       	DugiRat         	;				
 DRat_90_n244    	33          	0           	                	;				
 DRat_90_n245    	33          	0           	                	;				
 DRat_90_n246    	34          	0.744       	DugiRat         	;				
 DRat_90_n247    	46.1        	0           	                	;				
 DRat_90_n248    	46.8        	0           	                	;				
 DRat_90_n249    	48          	0.744       	DugiRat         	;				
 DRat_90_n250    	50          	0           	                	;				
 DRat_90_n251    	47          	0           	                	;				
 DRat_90_n252    	44          	0.744       	DugiRat         	;				
 DRat_90_n253    	23          	0           	                	;				
 DRat_90_n254    	31          	0           	                	;				
 DRat_90_n255    	33          	0.744       	DugiRat         	;				
 DRat_90_n256    	34          	0.744       	DugiRat         	;				
 DRat_90_n257    	37.5        	0           	                	;				
 DRat_90_n258    	43          	0.744       	DugiRat         	;				
 DRat_90_n259    	32.5        	0           	                	;				
 DRat_90_n260    	32.6        	0.731       	Duce            	;				
 DRat_90_n261    	32          	0           	                	;				
 DRat_90_n262    	32          	0           	                	;				
 DRat_90_n263    	32          	0           	                	;				
 DRat_90_n264    	30          	0           	                	;				
 DRat_90_n265    	29          	0           	                	;				
 DRat_90_n266    	25          	0           	                	;				
 DRat_90_n267    	21          	0           	                	;				
 DRat_90_n268    	18          	0           	                	;				
 DRat_90_n269    	17.5        	0           	Duce            	;				
 DRat_90_n270    	11.5        	0           	                	;				
 DRat_90_n271    	7           	0           	Duce            	;				
 DRat_90_n272    	6           	0           	                	;				
 DRat_90_n273    	6           	0.731       	Duce            	;				
 DRat_90_n274    	3           	0.731       	Duce            	;				
 DRat_90_n275    	5           	0           	                	;				
 T36             	1.5         	0           	Duce            	;
 DRat_90_n277    	1.5         	0           	                	;				
 DRat_90_n278    	1.5         	0           	Duce            	;				
 DRat_90_n279    	19.1        	0.731       	Duce            	;				
 DRat_90_n280    	19          	0           	                	;				
 DRat_90_n281    	18          	0           	                	;				
 DRat_90_n282    	17          	0           	                	;				
 DRat_90_n283    	17          	0           	                	;				
 DRat_90_n284    	16.5        	0           	                	;				
 DRat_90_n285    	16.2        	0.731       	Duce            	;				
 DRat_90_n286    	16          	0           	                	;				
 DRat_90_n287    	20          	0           	                	;				
 DRat_90_n288    	19          	0           	                	;				
 Duce_90_n289    	4.2         	0           	                	;				
 Duce_90_n290    	6           	0.731       	Duce            	;				
 Duce_90_n291    	8           	0           	                	;				
 Duce_90_n292    	8           	0           	                	;				
 Duce_90_n293    	13.5        	0           	                	;				
 Duce_90_n294    	17.2        	0           	                	;				
 Duce_90_n295    	18.8        	0.731       	Duce            	;				
 Duce_90_n296    	22          	0           	                	;				
 Duce_90_n297    	23          	0.731       	Duce            	;				
 Duce_90_n298    	30          	0           	                	;				
 Duce_90_n299    	43          	0.731       	Duce            	;				
 Duce_90_n300    	7           	0.731       	Duce            	;				
 Duce_90_n301    	16.5        	0           	                	;				
 Duce_90_n302    	32.5        	0.731       	Duce            	;				
 Duce_90_n303    	6           	0.731       	Duce            	;				
 Duce_90_n304    	18          	0           	                	;				
 Duce_90_n305    	20          	0           	                	;				
 Duce_90_n306    	22          	0           	                	;				
 Duce_90_n307    	29          	0.731       	Duce            	;				
 Duce_90_n308    	2           	0.731       	Duce            	;				
 Duce_90_n309    	1.8         	0           	                	;				
 Duce_90_n310    	1.5         	0.731       	Duce            	;				
 Duce_90_n311    	4           	0           	                	;				
 Duce_90_n312    	7.5         	0           	                	;				
 Duce_90_n313    	8           	0.731       	Duce            	;				
 Duce_90_n314    	10          	0           	                	;				
 Duce_90_n315    	10.5        	0           	                	;				
 Duce_90_n316    	12          	0           	                	;				
 Duce_90_n317    	15          	0.731       	Duce            	;				
 Duce_90_n318    	4.2         	0.731       	Duce            	;				
 Duce_90_n319    	7.8         	0           	                	;				
 Duce_90_n320    	13          	0.731       	Duce            	;				
 Duce_90_n321    	7           	0           	                	;				
 Duce_90_n322    	8           	0.731       	Duce            	;				
 Duce_90_n323    	13.5        	0           	                	;				
 Duce_90_n324    	14          	0.731       	Duce            	;				
 Duce_90_n325    	27          	0           	                	;				
 Duce_90_n326    	28          	0           	                	;				
 Duce_90_n327    	34.8        	0.731       	Duce            	;				
 Duce_90_n328    	36.5        	0           	                	;				
 Duce_90_n329    	43          	0           	                	;				
 Duce_90_n330    	42.7        	0.731       	Duce            	;				
 Duce_90_n331    	42.5        	0           	                	;				
 Duce_90_n332    	44          	0.731       	Duce            	;				
 Duce_90_n333    	46          	0.731       	Duce            	;				
 Duce_90_n334    	48          	0           	                	;				
 Duce_90_n335    	49          	0.731       	Duce            	;				
 Duce_90_n336    	12.1        	0.731       	Duce            	;				
 Duce_90_n337    	23          	0.731       	Duce            	;				
 Duce_90_n338    	16          	0           	                	;				
 Duce_90_n339    	13.5        	0.731       	Duce            	;				
 Duce_90_n340    	19          	0           	                	;				
 Duce_90_n341    	24.5        	0           	                	;				
 Duce_90_n342    	24.5        	0.731       	Duce            	;				
 Duce_90_n343    	12.5        	0           	                	;				
 Duce_90_n344    	17          	0.731       	Duce            	;				
 Duce_90_n345    	15.8        	0.731       	Duce            	;				
 Duce_90_n346    	15.8        	0           	                	;				
 Duce_90_n347    	18.5        	0           	                	;				
 Duce_90_n348    	20          	0.731       	Duce            	;				
 Duce_90_n349    	21          	0           	                	;				
 Duce_90_n350    	24          	0           	                	;				
 Duce_90_n351    	29.5        	0           	                	;				
 Duce_90_n352    	10.9        	0.731       	Duce            	;				
 Duce_90_n353    	10.5        	0           	                	;				
 Duce_90_n354    	10          	0.731       	Duce            	;				
 Omis_90_n355    	56          	1.495       	OmisObala       	;				
 Omis_90_n356    	78          	0           	                	;				
 Omis_90_n357    	77          	0           	                	;				
 Omis_90_n358    	73          	0           	                	;				
 Omis_90_n359    	66.5        	0           	                	;				
 Omis_90_n360    	65          	0           	                	;				
 Omis_90_n361    	169         	0           	                	;				
 Omis_90_n362    	168.5       	0           	                	;				
 Omis_90_n363    	165.5       	0           	                	;				
 Omis_90_n364    	161.5       	0           	                	;				
 Omis_90_n365    	155         	0.672       	Borak           	;				
 Omis_90_n366    	151.5       	0           	                	;				
 Omis_90_n367    	150         	0           	                	;				
 Omis_90_n368    	148         	0           	                	;				
 Nemira_90_n369  	33          	0           	                	;				
 Nemira_90_n370  	30          	0           	                	;				
 Nemira_90_n371  	26          	1.495       	OmisObala       	;				
 Nemira_90_n372  	25          	0           	                	;				
 Nemira_90_n373  	21          	0           	                	;				
 Nemira_90_n374  	18          	0           	                	;				
 Nemira_90_n375  	20          	0           	                	;				
 Nemira_90_n376  	20.2        	0           	                	;				
 Nemira_90_n377  	15          	0           	                	;				
 Nemira_90_n378  	13          	1.495       	OmisObala       	;				
 Nemira_90_n379  	37          	0           	                	;				
 Nemira_90_n380  	42          	1.495       	OmisObala       	;				
 Nemira_90_n381  	23          	1.495       	OmisObala       	;				
 Nemira_90_n382  	25          	0           	                	;				
 Nemira_90_n383  	32          	0           	                	;				
 Nemira_90_n384  	33.8        	0           	                	;				
 Nemira_90_n385  	35          	0           	                	;				
 Nemira_90_n386  	32          	0           	                	;				
 Nemira_90_n387  	29.5        	1.495       	OmisObala       	;				
 Stanici_90_n388 	90          	0           	                	;				
 Stanici_90_n389 	90          	0           	                	;				
 Stanici_90_n390 	89          	0           	                	;				
 Stanici_90_n391 	90.5        	0           	                	;				
 Stanici_90_n392 	89.5        	0           	                	;				
 Stanici_90_n393 	85          	0           	                	;				
 Stanici_90_n394 	75          	0           	                	;				
 Stanici_90_n395 	72          	0           	                	;				
 Stanici_90_n396 	98          	0           	                	;				
 Stanici_90_n397 	84          	0           	                	;				
 Stanici_90_n398 	65.5        	0.399       	Stanici-Lokva   	;				
 Celina_90_n399  	50          	0           	                	;				
 Celina_90_n400  	48          	0           	                	;				
 Celina_90_n401  	45          	0           	                	;				
 Celina_90_n402  	46.5        	0           	                	;				
 Celina_90_n403  	41.5        	0           	                	;				
 Celina_90_n404  	33          	0           	                	;				
 Celina_90_n405  	33          	0           	                	;				
 Celina_90_n406  	36          	0           	                	;				
 Celina_90_n407  	37.5        	0.399       	Stanici-Lokva   	;				
 Celina_90_n408  	37.8        	0           	                	;				
 Celina_90_n409  	37          	0           	                	;				
 Celina_90_n410  	89.5        	0           	                	;				
 Celina_90_n411  	85.5        	0.399       	Stanici-Lokva   	;				
 Celina_90_n412  	88          	0           	                	;				
 Lokva_90_n413   	102         	0           	                	;				
 Lokva_90_n414   	105.5       	0           	                	;				
 Lokva_90_n415   	115         	0.399       	Stanici-Lokva   	;				
 Lokva_90_n416   	118         	0           	                	;				
 Lokva_90_n417   	115.5       	0           	                	;				
 Lokva_90_n418   	90          	0           	                	;				
 Lokva_90_n419   	79          	0           	                	;				
 Lokva_90_n420   	68          	0           	                	;				
 Lokva_90_n421   	64          	0           	                	;				
 Lokva_90_n422   	61          	0.399       	Stanici-Lokva   	;				
 Lokva_90_n423   	59          	0           	                	;				
 Lokva_90_n424   	60          	0           	                	;				
 Lokva_90_n425   	61          	0.399       	Stanici-Lokva   	;				
 Lokva_90_n426   	65.5        	0           	                	;				
 Lokva_90_n427   	59          	0           	                	;				
 Lokva_90_n428   	58          	0           	                	;				
 Lokva_90_n429   	56          	0           	                	;				
 Lokva_90_n430   	48          	0           	Stanici-Lokva   	;				
 Lokva_90_n431   	43          	0           	                	;				
 Lokva_90_n432   	40          	0           	Stanici-Lokva   	;				
 Lokva_90_n433   	38.5        	0           	Stanici-Lokva   	;				
 Lokva_90_n434   	25.2        	0           	                	;				
 Lokva_90_n435   	26          	0           	                	;				
 Lokva_90_n436   	24          	0           	                	;				
 Lokva_90_n437   	23.8        	0           	                	;				
 Lokva_90_n438   	24.2        	0           	                	;				
 Lokva_90_n439   	23.5        	0.320       	Lokva-Mimice    	;				
 Mimice_90_n440  	75          	0           	                	;				
 Mimice_90_n441  	75          	0           	                	;				
 Mimice_90_n442  	79          	0           	                	;				
 Mimice_90_n443  	75          	0.320       	Lokva-Mimice    	;				
 Mimice_90_n444  	72          	0           	                	;				
 Mimice_90_n445  	71.5        	0.320       	Lokva-Mimice    	;				
 Mimice_90_n446  	110         	0           	                	;				
 Mimice_90_n447  	107         	0.320       	Lokva-Mimice    	;				
 Mimice_90_n448  	109.3       	0           	                	;				
 Mimice_90_n449  	109.3       	0           	                	;				
 Mimice_90_n450  	104.2       	0           	                	;				
 Mimice_90_n451  	104.5       	0           	                	;				
 Mimice_90_n452  	105         	0.320       	Lokva-Mimice    	;				
 Mimice_90_n453  	105.2       	0           	                	;				
 Mimice_90_n454  	107         	0           	                	;				
 Mimice_90_n455  	106.5       	0           	                	;				
 Mimice_90_n456  	106.1       	0.320       	Lokva-Mimice    	;				
 Mimice_90_n457  	107         	0           	                	;				
 Mimice_90_n458  	22.1        	0           	                	;				
 Mimice_90_n459  	23          	0           	                	;				
 Mimice_90_n460  	25          	0           	                	;				
 Mimice_90_n461  	27.5        	0           	                	;				
 Marusici_90_n462	75          	0           	                	;				
 Marusici_90_n463	72.8        	0           	                	;				
 Marusici_90_n464	71          	0.483       	Mimice-Pisak    	;				
 Marusici_90_n465	68.5        	0           	                	;				
 Marusici_90_n466	62          	0           	                	;				
 Marusici_90_n467	53          	0           	                	;				
 Marusici_90_n468	49.5        	0.483       	Mimice-Pisak    	;				
 Marusici_90_n469	116         	0           	                	;				
 Marusici_90_n470	117         	0.483       	Mimice-Pisak    	;				
 Marusici_90_n471	116.5       	0           	                	;				
 Marusici_90_n472	116.2       	0           	                	;				
 Marusici_90_n473	117         	0           	                	;				
 Marusici_90_n474	116         	0           	                	;				
 Marusici_90_n475	116.5       	0.483       	Mimice-Pisak    	;				
 Marusici_90_n476	116.5       	0           	                	;				
 Marusici_90_n477	116.7       	0           	                	;				
 Marusici_90_n478	117         	0.483       	Mimice-Pisak    	;				
 Pisak_90_n479   	30          	0           	                	;				
 Pisak_90_n480   	31.5        	0.483       	Mimice-Pisak    	;				
 Pisak_90_n481   	32          	0           	                	;				
 Pisak_90_n482   	31.8        	0           	                	;				
 Pisak_90_n483   	31.8        	0           	                	;				
 Pisak_90_n484   	34          	0.483       	Mimice-Pisak    	;				
 Katuni_80_n1    	245.5       	0           	                	;				
 Katuni_80_n2    	244.5       	0           	                	;				
 Katuni_80_n3    	243         	0           	                	;				
 Katuni_80_n4    	242         	0           	                	;				
 Katuni_80_n5    	240.5       	0           	                	;				
 Katuni_80_n6    	239.4       	0           	                	;				
 Katuni_80_n7    	239         	0           	                	;				
 Katuni_60_n8    	237         	0.685       	Sestanovac      	;				
 Katuni_60_n9    	237.1       	0           	                	;				
 Katuni_60_n10   	238         	0           	                	;				
 Katuni_60_n11   	239.1       	0           	                	;				
 Katuni_60_n12   	239         	0           	                	;				
 Katuni_60_n13   	239         	0           	                	;				
 Katuni_60_n14   	238         	0           	                	;				
 Katuni_60_n15   	237.5       	0           	                	;				
 Katuni_60_n16   	237         	0           	                	;				
 Katuni_60_n17   	236.1       	0           	                	;				
 Katuni_60_n18   	237.1       	0           	                	;				
 Katuni_60_n19   	238.1       	0.685       	Sestanovac      	;				
 Sestan_60_n20   	240         	0           	                	;				
 Sestan_60_n21   	239         	0           	                	;				
 Sestan_60_n22   	238.8       	0           	                	;				
 Sestan_60_n23   	235.2       	0           	                	;				
 Sestan_80_n24   	237         	0.685       	Sestanovac      	;				
 Sestan_80_n25   	234.7       	0           	                	;				
 Sestan_80_n26   	235         	0           	                	;				
 Sestan_80_n27   	232.5       	0           	                	;				
 Sestan_80_n28   	230         	0           	                	;				
 Sestan_80_n29   	227         	0           	                	;				
 Sestan_80_n30   	230         	0           	                	;				
 Sestan_80_n31   	231         	0           	                	;				
 Sestan_80_n32   	231.7       	0           	                	;				
 Sestan_80_n33   	232.3       	0           	                	;				
 Sestan_80_n34   	232.2       	0           	                	;				
 Sestan_80_n35   	232         	0           	                	;				
 Sestan_80_n36   	231.5       	0.685       	Sestanovac      	;				
 Slime_80_n37    	174         	0           	                	;				
 Slime_80_n38    	170.8       	0           	                	;				
 Slime_80_n39    	170.9       	0           	Slime           	;				
 Slime_80_n40    	140         	0           	                	;				
 Slime_80_n41    	158.5       	0           	                	;				
 Slime_80_n42    	163         	0           	                	;				
 Slime_80_n43    	171         	0           	                	;				
 Slime_80_n44    	182         	0           	                	;				
 Slime_80_n45    	191         	0           	                	;				
 Podgrad_80_n46  	202         	0           	                	;				
 Podgrad_80_n47  	186.5       	0           	                	;				
 Podgrad_80_n48  	175         	0           	                	;				
 Podgrad_80_n49  	179.5       	0           	                	;				
 Podgrad_80_n50  	186.5       	1.414       	Podgrade        	;				
 Podgrad_80_n51  	194.8       	0           	                	;				
 Podgrad_80_n52  	205         	0           	                	;				
 Podgrad_80_n53  	209         	1.414       	Podgrade        	;				
 Podgrad_80_n54  	202         	0           	                	;				
 Podgrad_80_n55  	203         	0           	                	;				
 Podgrad_80_n56  	207.2       	0           	                	;				
 Podgrad_80_n57  	216         	1.414       	Podgrade        	;				
 Kostanje_80_n58 	198         	0.488       	Kostanje        	;				
 Kostanje_80_n59 	195         	0           	                	;				
 Kostanje_80_n60 	192         	0           	                	;				
 Kostanje_80_n61 	185         	0           	                	;				
 Kostanje_80_n62 	183         	0.488       	Kostanje        	;				
 Kostanje_80_n63 	183         	0.488       	Kostanje        	;				
 Kostanje_80_n64 	180         	0           	                	;				
 Kostanje_80_n65 	182.2       	0.488       	Kostanje        	;				
 Kostanje_80_n66 	180         	0           	                	;				
 Kostanje_80_n67 	181         	0           	                	;				
 Kostanje_80_n68 	181         	0.488       	Kostanje        	;				
 Kostanje_80_n69 	186         	0           	                	;				
 Kostanje_80_n70 	183         	0           	                	;				
 Kostanje_80_n71 	180.9       	0.488       	Kostanje        	;				
 Kostanje_80_n72 	211         	0.488       	Kostanje        	;				
 Kostanje_80_n73 	214         	0           	                	;				
 Kostanje_80_n74 	215.1       	0           	                	;				
 Kostanje_80_n75 	216.9       	0.488       	Kostanje        	;				
 Kostanje_80_n76 	217         	0           	                	;				
 Kostanje_80_n77 	203         	0.488       	Kostanje        	;				
 Kostanje_80_n78 	196.8       	0           	                	;				
 Kostanje_80_n79 	196.5       	0           	                	;				
 Kostanje_80_n80 	198.2       	0.488       	Kostanje        	;				
 Kostanje_80_n81 	205.5       	0           	                	;				
 Kostanje_80_n82 	212         	0.488       	Kostanje        	;				
 Kostanje_80_n83 	213.2       	0           	                	;				
 Kostanje_80_n84 	213.2       	0           	                	;				
 Kostanje_80_n85 	212.8       	0           	                	;				
 Kostanje_80_n86 	211         	0           	                	;				
 Kostanje_80_n87 	211.5       	0.488       	Kostanje        	;				
 Kostanje_80_n88 	181.9       	0.488       	Kostanje        	;				
 Kostanje_80_n89 	188         	0           	                	;				
 Kostanje_80_n90 	187         	0           	                	;				
 Kostanje_80_n91 	195.5       	0           	                	;				
 Kostanje_80_n92 	197.5       	0.488       	Kostanje        	;				
 Kostanje_80_n93 	200.5       	0.488       	Kostanje        	;				
 Kostanje_80_n94 	206         	0           	                	;				
 Kostanje_80_n95 	206         	0.488       	Kostanje        	;				
 Kostanje_80_n96 	197.1       	0.488       	Kostanje        	;				
 Kostanje_80_n97 	194         	0           	                	;				
 Kostanje_80_n98 	187.5       	0           	                	;				
 Kostanje_80_n99 	184.5       	0.488       	Kostanje        	;				
 Kostanje_80_n100	179.8       	0           	                	;				
 Kostanje_80_n101	180.9       	0           	                	;				
 Kostanje_80_n102	180.3       	0           	                	;				
 Kostanje_80_n103	182         	0.488       	Kostanje        	;				
 Kostanje_80_n104	180         	0           	                	;				
 Kostanje_80_n105	190.1       	0.488       	Kostanje        	;				
 Kostanje_80_n106	190         	0.488       	Kostanje        	;				
 Kostanje_80_n107	189.8       	0           	                	;				
 Kostanje_80_n108	192         	0           	                	;				
 Kostanje_80_n109	193         	0           	                	;				
 Kostanje_80_n110	198.1       	0           	                	;				
 Kostanje_80_n111	200         	0           	                	;				
 Kostanje_80_n112	207         	0           	                	;				
 Kostanje_80_n113	208         	0.488       	Kostanje        	;				
 Kostanje_80_n114	208.5       	0           	                	;				
 Kostanje_80_n115	204.2       	0           	                	;				
 Kostanje_80_n116	204.2       	0           	                	;				
 Kostanje_80_n117	204.1       	0           	                	;				
 Kostanje_80_n118	199         	0           	                	;				
 Kostanje_80_n119	199         	0           	                	;				
 Kostanje_80_n120	198.8       	0           	                	;				
 Kostanje_80_n121	195         	0           	                	;				
 Kostanje_80_n122	192.7       	0.488       	Kostanje        	;				
 Kostanje_80_n123	191         	0           	                	;				
 Kostanje_80_n124	187         	0           	                	;				
 Kostanje_80_n125	186.6       	0           	                	;				
 Kostanje_80_n126	186.4       	0.488       	Kostanje        	;				
 Kostanje_80_n127	184.6       	0           	                	;				
 Kostanje_80_n128	180         	0           	                	;				
 Kostanje_80_n129	173.9       	0           	                	;				
 Kostanje_80_n130	173.6       	0.488       	Kostanje        	;				
 Kostanje_80_n131	173.4       	0           	                	;				
 Kostanje_80_n132	172         	0           	                	;				
 Kostanje_80_n133	171         	0           	                	;				
 Kostanje_80_n134	173.2       	0           	                	;				
 Kostanje_80_n135	168         	0.488       	Kostanje        	;				
 Kostanje_80_n136	160         	0           	                	;				
 Kostanje_80_n137	151.1       	0.488       	Kostanje        	;				
 Kostanje_80_n138	151.2       	0           	                	;				
 Kostanje_80_n139	155         	0           	                	;				
 Kostanje_80_n140	157.6       	0.488       	Kostanje        	;				
 Kostanje_80_n141	160         	0           	                	;				
 Kostanje_80_n142	160.3       	0           	                	;				
 Kostanje_80_n143	160         	0           	                	;				
 Kostanje_80_n144	163         	0           	                	;				
 Kostanje_80_n145	164.5       	0.488       	Kostanje        	;				
 Kostanje_80_n146	167         	0           	                	;				
 Kostanje_80_n147	167.8       	0.488       	Kostanje        	;				
 Kostanje_80_n148	165.8       	0           	                	;				
 Kostanje_80_n149	167         	0           	                	;				
 Kostanje_80_n150	175         	0           	                	;				
 Kostanje_80_n151	180         	0.488       	Kostanje        	;				
 Kostanje_80_n152	185         	0           	                	;				
 Kostanje_80_n153	192         	0           	                	;				
 Kostanje_80_n154	195         	0           	                	;				
 Kostanje_80_n155	200         	0           	                	;				
 Kostanje_80_n156	203         	0           	                	;				
 Kostanje_80_n157	212         	0.488       	Kostanje        	;				
 Kostanje_80_n158	196.9       	0           	                	;				
 Kostanje_80_n159	196         	0           	                	;				
 Kostanje_80_n160	190.5       	0.488       	Kostanje        	;				
 Kostanje_80_n161	187.5       	0           	                	;				
 Kostanje_80_n162	184         	0           	                	;				
 Kostanje_80_n163	185         	0.488       	Kostanje        	;				
 Kostanje_80_n164	188         	0           	                	;				
 Kostanje_80_n165	187         	0           	                	;				
 Kostanje_80_n166	185         	0           	                	;				
 Kostanje_80_n167	180         	0           	                	;				
 Kostanje_80_n168	178         	0           	                	;				
 Kostanje_80_n169	176.4       	0.488       	Kostanje        	;				
 Kostanje_80_n170	174.9       	0           	                	;				
 Kostanje_80_n171	170         	0           	                	;				
 Kostanje_80_n172	167.8       	0           	                	;				
 T19a            	167.8       	0           	                	;				
 Kostanje_80_n174	165         	0           	                	;				
 Kostanje_80_n175	163         	0.488       	Kostanje        	;				
 Kostanje_80_n176	160.9       	0           	                	;				
 Seoca_80_n177   	225         	0           	                	;				
 Seoca_80_n178   	221         	0           	                	;				
 Seoca_80_n179   	231         	0           	                	;				
 Seoca_80_n180   	233         	0           	                	;				
 Seoca_80_n181   	232         	0           	                	;				
 Seoca_80_n182   	231.8       	0           	                	;				
 Seoca_80_n183   	231         	0.558       	Seoca           	;				
 Seoca_80_n184   	230         	0.558       	Seoca           	;				
 Seoca_80_n185   	227.5       	0           	                	;				
 Seoca_80_n186   	230         	0           	                	;				
 Seoca_80_n187   	235         	0           	                	;				
 Seoca_80_n188   	241.5       	0.558       	Seoca           	;				
 Seoca_80_n189   	236         	0           	                	;				
 Seoca_80_n190   	233         	0           	                	;				
 Seoca_80_n191   	233         	0.558       	Seoca           	;				
 Seoca_80_n192   	233.5       	0           	                	;				
 Seoca_80_n193   	230.6       	0           	                	;				
 Seoca_80_n194   	231         	0.558       	Seoca           	;				
 Seoca_80_n195   	232.3       	0           	                	;				
 Seoca_80_n196   	228.5       	0           	                	;				
 Seoca_80_n197   	223.8       	0.558       	Seoca           	;				
 Seoca_80_n198   	225.5       	0.558       	Seoca           	;				
 Seoca_80_n199   	227.5       	0           	                	;				
 Seoca_80_n200   	227.5       	0.558       	Seoca           	;				
 T14             	229.2       	0           	                	;				
 Seoca_80_n202   	229.2       	0           	                	;				
 Seoca_80_n203   	228.2       	0           	                	;				
 Seoca_80_n204   	226.8       	0           	                	;				
 Seoca_80_n205   	225         	0           	                	;				
 Seoca_80_n206   	225         	0           	                	;				
 Seoca_80_n207   	226.6       	0           	                	;				
 Kucice_80_n208  	165         	0.185       	Kucice          	;				
 Kucice_80_n209  	168.4       	0           	                	;				
 Kucice_80_n210  	167         	0           	                	;				
 Kucice_80_n211  	165         	0           	                	;				
 Kucice_80_n212  	176.7       	0.185       	Kucice          	;				
 Smolonje_80_n213	190         	0           	                	;				
 Smolonje_80_n214	188         	0           	                	;				
 Smolonje_80_n215	187         	0           	                	;				
 Smolonje_80_n216	188         	0           	                	;				
 Smolonje_80_n217	187         	0.74        	Zvecanje-Smolonje 	;				
 Smolonje_80_n218	180         	0           	                	;				
 Smolonje_80_n219	179         	0           	                	;				
 Smolonje_80_n220	180.8       	0           	                	;				
 Smolonje_80_n221	180         	0           	                	;				
 Smolonje_80_n222	178.8       	0           	                	;				
 Smolonje_80_n224	180         	0           	                	;				
 Smolonje_80_n225	180         	0           	                	;				
 Smolonje_80_n226	185         	0           	                	;				
 Smolonje_80_n227	185         	0           	                	;				
 Smolonje_80_n228	184.7       	0.74        	Zvecanje-Smolonje 	;				
 Smolonje_80_n229	186.5       	0           	                	;				
 Smolonje_80_n230	190.5       	0           	                	;				
 Smolonje_80_n231	183.9       	0           	                	;				
 T24             	182         	0           	                	;
 Smolonje_80_n233	189.8       	0           	                	;				
 Zvecanje_80_n234	191.8       	0           	                	;				
 Zvecanje_80_n235	189         	0.74        	Zvecanje-Smolonje 	;				
 Zvecanje_80_n236	198         	0           	                	;				
 Zvecanje_80_n237	209.6       	0           	                	;				
 Zvecanje_80_n238	210.3       	0           	                	;				
 Zvecanje_80_n239	214.3       	0           	                	;				
 Zvecanje_80_n240	221         	0           	                	;				
 Zvecanje_80_n241	222         	0           	                	;				
 Zvecanje_80_n242	226         	0           	                	;				
 Zvecanje_80_n243	230         	0.74        	Zvecanje-Smolonje 	;				
 Zvecanje_80_n244	233         	0           	                	;				
 Zvecanje_80_n245	222         	0           	                	;				
 Zvecanje_80_n246	215.5       	0           	                	;				
 Zvecanje_80_n247	204         	0.74        	Zvecanje-Smolonje 	;				
 Zvecanje_80_n248	203.2       	0           	                	;				
 Zvecanje_80_n249	205         	0           	                	;				
 Zvecanje_80_n250	210         	0           	                	;				
 Zvecanje_80_n251	217         	0           	                	;				
 Zvecanje_80_n252	220         	0           	                	;				
 Zvecanje_80_n253	225         	0           	                	;				
 Zvecanje_80_n254	223         	0           	                	;				
 Zvecanje_80_n255	222.5       	0.74        	Zvecanje-Smolonje 	;				
 Ostrvice_60_n256	242.5       	0           	Gata            	;				
 Ostrvice_60_n257	250         	0           	                	;				
 Ostrvice_60_n258	269.4       	0           	                	;				
 Ostrvice_60_n259	270         	0           	                	;				
 Ostrvice_60_n260	267.8       	0           	                	;				
 Ostrvice_60_n261	268.8       	0           	                	;				
 Ostrvice_60_n262	269         	0           	Gata            	;				
 Ostrvice_80_n263	266.6       	0           	Gata            	;				
 Ostrvice_80_n264	266.3       	0           	                	;				
 Ostrvice_80_n265	261.5       	0           	Gata            	;				
 Ostrvice_80_n266	257.3       	0           	Gata            	;				
 Ostrvice_80_n267	257         	0           	                	;				
 Ostrvice_80_n268	263.6       	0           	                	;				
 Ostrvice_80_n269	260         	0           	Gata            	;				
 Ostrvice_80_n270	262         	0           	                	;				
 Ostrvice_80_n271	261.5       	0           	                	;				
 Ostrvice_80_n272	259.3       	0           	                	;				
 Ostrvice_80_n273	260         	0           	                	;				
 Ostrvice_80_n274	259.2       	0           	Gata            	;				
 Ostrvice_80_n275	257.2       	0           	                	;				
 Ostrvice_80_n276	254         	0           	                	;				
 Ostrvice_80_n277	253.6       	0           	                	;				
 Ostrvice_80_n278	255.5       	0           	                	;				
 Ostrvice_80_n279	256.5       	0           	                	;				
 Ostrvice_80_n280	261         	0           	                	;				
 Ostrvice_80_n281	262.6       	0           	                	;				
 Ostrvice_80_n282	265         	0           	                	;				
 Ostrvice_80_n283	267.6       	0           	                	;				
 Ostrvice_80_n284	274.5       	0           	                	;				
 Ostrvice_80_n285	276.2       	0           	Gata            	;				
 Ostrvice_80_n286	277         	0           	                	;				
 Ostrvice_80_n287	278.5       	0           	                	;				
 Ostrvice_80_n288	285         	0           	                	;				
 Gata_80_n289    	275         	0           	                	;				
 Gata_80_n290    	282.5       	0           	                	;				
 Gata_60_n291    	285         	0           	                	;				
 Gata_60_n292    	291.4       	0           	                	;				
 Gata_60_n293    	295         	0           	                	;				
 Gata_60_n294    	300         	0           	                	;				
 Gata_60_n295    	302.8       	0           	                	;				
 Gata_60_n296    	303         	0           	                	;				
 Gata_60_n297    	303.5       	0           	                	;				
 Gata_60_n298    	305         	0           	                	;				
 Gata_60_n299    	313         	0.102       	Podselje        	;				
 Gata_60_n300    	317.5       	0           	                	;				
 Gata_60_n301    	325         	0           	                	;				
 Gata_60_n302    	327         	0.102       	Podselje        	;				
 Gata_60_n303    	335         	0           	                	;				
 Gata_60_n304    	341         	0           	                	;				
 Gata_60_n305    	345         	0           	                	;				
 Gata_60_n306    	348         	0           	                	;				
 Gata_60_n307    	349         	0           	                	;				
 Gata_60_n308    	352.5       	0           	                	;				
 Gata_60_n309    	305         	0.324       	Gata-Cisla-Ostrvica 	;				
 Gata_60_n310    	307         	0           	                	;				
 Gata_60_n311    	305.5       	0           	                	;				
 Gata_60_n312    	303         	0.324       	Gata-Cisla-Ostrvica 	;				
 Gata_60_n313    	300         	0           	                	;				
 Gata_60_n314    	301         	0           	                	;				
 Gata_60_n315    	300         	0.324       	Gata-Cisla-Ostrvica 	;				
 Gata_60_n316    	300         	0           	                	;				
 Gata_60_n317    	299         	0           	                	;				
 Gata_60_n318    	295         	0.324       	Gata-Cisla-Ostrvica 	;				
 Gata_60_n319    	294         	0           	                	;				
 Gata_60_n320    	284.4       	0.324       	Gata-Cisla-Ostrvica 	;				
 Gata_60_n321    	277.3       	0.324       	Gata-Cisla-Ostrvica 	;				
 Gata_60_n322    	272.4       	0           	                	;				
 Naklice_80_n323 	237         	0           	                	;				
 Naklice_80_n324 	237         	0           	                	;				
 Naklice_80_n325 	237         	0.270       	Tugare          	;				
 Naklice_80_n326 	237         	0           	                	;				
 Naklice_80_n327 	236         	0           	                	;				
 Naklice_80_n328 	233.5       	0           	                	;				
 Naklice_80_n329 	232.7       	0           	                	;				
 Naklice_80_n330 	230         	0           	                	;				
 Naklice_80_n331 	229         	0.270       	Tugare          	;				
 Naklice_80_n332 	225         	0           	                	;				
 Naklice_80_n333 	223         	0           	                	;				
 Tugare_80_n334  	302.8       	0           	                	;				
 Tugare_80_n335  	307         	0           	                	;				
 Tugare_80_n336  	311         	0           	                	;				
 Tugare_80_n337  	315         	0.270       	Tugare          	;				
 Tugare_80_n339  	321.5       	0           	                	;				
 Tugare_80_n340  	322.8       	0           	                	;				
 Tugare_80_n341  	325         	0.270       	Tugare          	;				
 Tugare_80_n342  	324.7       	0           	                	;				
 Tugare_80_n343  	324         	0           	                	;				
 Tugare_80_n344  	333         	0           	                	;				
 Tugare_80_n345  	330         	0.270       	Tugare          	;				
 Tugare_80_n346  	318         	0           	                	;				
 Tugare_80_n347  	315.7       	0.270       	Tugare          	;				
 Tugare_80_n348  	315.5       	0           	                	;				
 Tugare_80_n349  	318         	0           	                	;				
 Tugare_80_n350  	319         	0           	                	;				
 Tugare_80_n351  	320         	0           	                	;				
 Tugare_80_n352  	324         	0.270       	Tugare          	;				
 Tugare_80_n353  	328         	0           	                	;				
 Tugare_80_n354  	332         	0           	                	;				
 Tugare_80_n355  	340         	0           	                	;				
 T25             	340.5       	0           	                	;				
 Tugare_80_n357  	345.7       	0           	                	;				
 Tugare_80_n358  	349         	0           	                	;				
 Tugare_80_n359  	360         	0           	                	;				
 Tugare_80_n360  	365         	0.86        	HSTugare        	;				
 Tugare_80_n361  	231.3       	0           	                	;				
 Tugare_80_n362  	233         	0.270       	Tugare          	;				
 Tugare_80_n363  	237         	0           	                	;				
 DRat_80_n364    	4           	0           	                	;				
 DRat_80_n365    	3.9         	0.744       	DugiRat         	;				
 DRat_80_n366    	3.6         	0           	                	;				
 DRat_80_n367    	4           	0           	                	;				
 DRat_80_n368    	4           	0.744       	DugiRat         	;				
 DRat_80_n369    	4.7         	0           	                	;				
 DRat_80_n370    	5.2         	0.744       	DugiRat         	;				
 DRat_80_n371    	2.2         	0.744       	DugiRat         	;				
 DRat_80_n372    	3.7         	0           	                	;				
 DRat_80_n373    	4.3         	0.744       	DugiRat         	;				
 DRat_80_n374    	4.9         	0.744       	DugiRat         	;				
 DRat_80_n375    	31          	0.744       	DugiRat         	;				
 DRat_80_n376    	32          	0           	                	;				
 DRat_80_n377    	33          	0           	                	;				
 DRat_80_n378    	34          	0.744       	DugiRat         	;				
 Omis_80_n379    	2           	0           	                	;				
 Omis_80_n380    	2           	0           	                	;				
 Omis_80_n381    	2           	0           	                	;				
 Omis_80_n382    	2           	0           	                	;				
 Omis_80_n383    	2.1         	0.588       	OmisCentar      	;				
 Omis_80_n384    	2.1         	0.588       	OmisCentar      	;				
 Omis_80_n385    	1.5         	0.588       	OmisCentar      	;				
 Omis_80_n386    	1.9         	0.588       	OmisCentar      	;				
 Omis_80_n387    	1.5         	0           	                	;				
 Omis_80_n388    	1.6         	0.588       	OmisCentar      	;				
 Omis_80_n389    	2           	0           	                	;				
 Omis_80_n390    	2.5         	0.588       	OmisCentar      	;				
 Omis_80_n391    	3.3         	0.588       	OmisCentar      	;				
 Omis_80_n392    	190.8       	0           	                	;				
 Omis_80_n393    	189.9       	0           	                	;				
 Omis_80_n394    	186.8       	0           	                	;				
 Omis_80_n395    	182         	0           	                	;				
 Omis_80_n396    	173         	0           	                	;				
 Omis_80_n397    	168.5       	0           	                	;				
 Omis_80_n398    	165         	0           	                	;				
 Omis_80_n399    	164.2       	0           	                	;				
 Omis_80_n400    	163         	0           	                	;				
 Omis_80_n401    	156.5       	0           	                	;				
 Omis_80_n402    	151.5       	0           	                	;				
 Omis_80_n403    	152         	0.672       	Borak           	;				
 Omis_80_n404    	150         	0           	                	;				
 Omis_80_n405    	137         	0           	                	;				
 Omis_80_n406    	137         	0           	                	;				
 Omis_80_n407    	284.9       	0           	                	;				
 Omis_80_n408    	275         	0.672       	Borak           	;				
 Omis_80_n409    	265         	0           	                	;				
 T29             	267         	0           	                	;				
 Omis_80_n411    	271         	0           	                	;				
 Omis_80_n412    	273         	0           	                	;				
 Omis_80_n413    	274.8       	0           	                	;				
 Omis_80_n414    	285         	0           	                	;				
 Omis_80_n415    	288         	0           	                	;				
 Omis_80_n416    	295         	0           	                	;				
 Omis_80_n417    	298.2       	0           	                	;				
 Omis_80_n418    	320         	0           	                	;				
 Stanici_80_n419 	49          	0.399       	Stanici-Lokva   	;				
 Stanici_80_n420 	47.5        	0           	                	;				
 Stanici_80_n421 	46.5        	0           	                	;				
 Stanici_80_n422 	20          	0           	                	;				
 Stanici_80_n423 	19          	0.399       	Stanici-Lokva   	;				
 Stanici_80_n424 	16.5        	0           	                	;				
 Stanici_80_n425 	15          	0.399       	Stanici-Lokva   	;				
 Stanici_80_n426 	90          	0           	                	;				
 Stanici_80_n427 	91.5        	0           	                	;				
 Stanici_80_n428 	94.1        	0.399       	Stanici-Lokva   	;				
 Stanici_80_n429 	91          	0           	                	;				
 Stanici_80_n430 	89          	0           	                	;				
 Stanici_80_n431 	88          	0.399       	Stanici-Lokva   	;				
 Lokva_80_n432   	86          	0           	                	;				
 Lokva_80_n433   	86          	0           	                	;				
 Lokva_80_n434   	81          	0           	                	;				
 Lokva_80_n435   	71          	0           	                	;				
 Lokva_80_n436   	70          	0           	                	;				
 Lokva_80_n437   	56.5        	0.399       	Stanici-Lokva   	;				
 Lokva_80_n438   	80          	0           	                	;				
 Lokva_80_n439   	75          	0           	                	;				
 Lokva_80_n440   	59          	0           	                	;				
 Lokva_80_n441   	44          	0           	                	;				
 Lokva_80_n442   	41.5        	0.399       	Stanici-Lokva   	;				
 Lokva_80_n443   	44.5        	0           	                	;				
 Lokva_80_n444   	45          	0           	                	;				
 Lokva_80_n445   	290         	0           	                	;				
 Lokva_80_n446   	300         	0           	                	;				
 Lokva_80_n447   	308         	0           	                	;				
 Lokva_80_n448   	304.5       	0           	                	;				
 Lokva_80_n449   	296         	0.518       	Gorica1         	;				
 Lokva_80_n450   	302         	0           	                	;				
 Lokva_80_n451   	301         	0           	                	;				
 Lokva_80_n452   	302         	0           	                	;				
 Lokva_80_n453   	300         	0           	                	;				
 Lokva_80_n454   	297.5       	0           	                	;				
 Lokva_80_n455   	287         	0           	                	;				
 Lokva_80_n456   	280         	0           	                	;				
 Lokva_80_n457   	275         	0           	                	;				
 Lokva_80_n458   	270         	0           	                	;				
 Lokva_80_n459   	264         	0           	                	;				
 Lokva_80_n460   	267         	0           	                	;				
 Lokva_80_n461   	255         	0           	                	;				
 Lokva_80_n462   	255.3       	0           	                	;				
 Lokva_80_n463   	244         	0           	                	;				
 Lokva_80_n464   	275         	0           	                	;				
 Lokva_80_n465   	271         	0           	                	;				
 Lokva_80_n466   	276         	0           	                	;				
 Lokva_80_n467   	275         	0           	                	;				
 Lokva_80_n468   	274         	0.518       	Gorica1         	;				
 Lokva_80_n469   	277         	0           	                	;				
 Lokva_80_n470   	280         	0           	                	;				
 Lokva_80_n471   	282         	0.518       	Gorica1         	;				
 Lokva_80_n472   	292         	0           	                	;				
 Lokva_80_n473   	290         	0           	                	;				
 Lokva_80_n474   	287         	0           	                	;				
 Lokva_80_n475   	284         	0           	                	;				
 Lokva_80_n476   	280         	0           	                	;				
 Lokva_80_n477   	66          	0           	                	;				
 Lokva_80_n478   	50          	0           	                	;				
 Lokva_80_n479   	32.5        	0.399       	Stanici-Lokva   	;				
 Lokva_80_n480   	28          	0           	                	;				
 Lokva_80_n481   	20          	0.399       	Stanici-Lokva   	;				
 Marusici_80_n482	76          	0           	                	;				
 Marusici_80_n483	90          	0           	                	;				
 Marusici_80_n484	98.8        	0           	                	;				
 Marusici_80_n485	101.8       	0           	                	;				
 Marusici_80_n486	116         	0           	                	;				
 Pisak_80_n487   	65.2        	0           	                	;				
 Pisak_80_n488   	80          	0           	                	;				
 Pisak_80_n489   	104         	0.483       	Mimice-Pisak    	;				
 DDolac_5        	407         	0.451       	Trnbusi         	;				
 DDolac_6        	402         	0           	                	;				
 DDolac_7        	400         	0           	                	;				
 DDolac_8        	395         	0           	                	;				
 DDolac_9        	387         	0           	                	;				
 DDolac_10       	385         	0           	                	;				
 DDolac_11       	385         	0           	                	;				
 DDolac_12       	380         	0           	                	;				
 DDolac_13       	390         	0           	                	;				
 DDolac_14       	380         	0.451       	Trnbusi         	;				
 Trnbusi_80_1    	292         	0           	                	;				
 Trnbusi_80_2    	293         	0           	                	;				
 Trnbusi_80_3    	291.9       	0           	                	;				
 Trnbusi_80_4    	287         	0           	                	;				
 Trnbusi_80_5    	289.3       	0           	                	;				
 Trnbusi_80_6    	290.1       	0           	                	;				
 Trnbusi_80_7    	279         	0           	                	;				
 Trnbusi_80_8    	276         	0           	                	;				
 Trnbusi_80_9    	275.1       	0           	                	;				
 Trnbusi_80_10   	273         	0.451       	Trnbusi         	;				
 Trnbusi_80_11   	272         	0           	                	;				
 Trnbusi_80_12   	268         	0           	                	;				
 Trnbusi_80_13   	260.4       	0           	                	;				
 Trnbusi_80_14   	255         	0           	                	;				
 Trnbusi_80_15   	256.8       	0.451       	Trnbusi         	;				
 Trnbusi_80_16   	247         	0           	                	;				
 Katuni_90_1     	243         	0           	                	;				
 Katuni_90_2     	245.8       	0           	                	;				
 Katuni_90_3     	250         	0           	                	;				
 Katuni_90_4     	253         	0           	                	;				
 Katuni_90_5     	254.3       	0           	                	;				
 Katuni_90_6     	256.5       	0.685       	Sestanovac      	;				
 Katuni_90_7     	257         	0           	                	;				
 Katuni_90_8     	255         	0           	                	;				
 Katuni_90_9     	252         	0.685       	Sestanovac      	;				
 Katuni_90_10    	245.3       	0           	                	;				
 Katuni_90_11    	251         	0           	                	;				
 Katuni_90_12    	250         	0.685       	Sestanovac      	;				
 Katuni_90_13    	249         	0           	                	;				
 Katuni_90_14    	250         	0           	                	;				
 Katuni_90_15    	252         	0           	                	;				
 Katuni_90_16    	256         	0           	                	;				
 Katuni_90_17    	256         	0           	                	;				
 Katuni_90_18    	239         	0.685       	Sestanovac      	;				
 Sestan_80_n26a  	237         	0.685       	Sestanovac      	;				
 GP_150celik_1   	150         	0           	                	;				
 GP_150celik_2   	125         	0           	                	;				
 GP_150celik_3   	100         	0           	                	;				
 GP_150celik_4   	75          	0           	                	;				
 GP_150celik_5   	67          	0           	                	;				
 GP_150celik_6   	60          	0           	                	;				
 GP_150celik_7   	57          	0           	                	;				
 GP_150celik_8   	56.4        	0           	                	;				
 GP_150celik_9   	55          	0           	                	;				
 GP_150celik_10  	75          	0           	                	;				
 GP_150celik_11  	82          	0           	                	;				
 GP_150celik_12  	101.3       	0           	                	;				
 GP_150celik_13  	100         	0           	                	;				
 GP_150celik_14  	105         	0           	                	;				
 GP_150celik_15  	106         	0           	                	;				
 GP_150celik_16  	104         	0           	                	;				
 GP_150celik_17  	116         	0           	                	;				
 GP_150celik_18  	118         	0           	                	;				
 GP_150celik_19  	120         	0           	                	;				
 Srdanovici_1    	260         	0           	                	;				
 Srdanovici_2    	250         	0           	                	;				
 Srdanovici_3    	243         	0           	                	;				
 Srdanovici_4    	241         	0           	                	;				
 Srdanovici_5    	244         	0           	                	;				
 Srdanovici_6    	239         	0           	                	;				
 Srdanovici_7    	243         	0.156       	Kucice2         	;				
 Srdanovici_8    	250         	0.156       	Kucice2         	;				
 Srdanovici_9    	258         	0.156       	Kucice2         	;				
 Srdanovici_10   	265         	0           	                	;				
 Srdanovici_11   	242         	0           	                	;				
 Srdanovici_12   	243         	0.185       	Kucice          	;				
 Srdanovici_13   	241         	0           	                	;				
 Srdanovici_14   	245         	0.185       	Kucice          	;				
 Svinisce_1      	225         	0           	                	;				
 Svinisce_2      	227         	0           	                	;				
 Svinisce_3      	231         	0           	                	;				
 Svinisce_4      	242         	0           	                	;				
 Svinisce_5      	275         	0           	                	;				
 Podaspilje_90_1 	262.3       	0           	                	;				
 Podaspilje_90_2 	270.4       	0           	                	;				
 Podaspilje_90_3 	275         	0           	                	;				
 Podaspilje_90_4 	279.2       	0           	                	;				
 Podaspilje_90_5 	287         	0           	                	;				
 Podaspilje_90_6 	294.3       	0           	                	;				
 Podaspilje_90_7 	285         	0           	                	;				
 Podaspilje_90_8 	279         	0           	                	;				
 Podaspilje_90_9 	275         	0           	                	;				
 Podaspilje_90_10	274         	0           	                	;				
 Podaspilje_90_11	271         	0           	                	;				
 Podaspilje_90_12	263         	0           	                	;				
 Podaspilje_63_13	306.2       	0           	                	;				
 Podaspilje_63_14	307         	0           	                	;				
 Podaspilje_63_15	310         	0.157       	Svinisce-Podaspilje 	;				
 Podaspilje_63_16	313.6       	0           	                	;				
 Podaspilje_63_17	338         	0           	                	;				
 Podaspilje_63_18	241.9       	0           	                	;				
 Podaspilje_63_19	233         	0           	                	;				
 Podaspilje_63_20	250         	0.157       	Svinisce-Podaspilje 	;				
 Podaspilje_63_21	250         	0           	                	;				
 Drat_225_1      	65          	0           	                	;				
 T37             	55          	0           	                	;				
 Drat_225_3      	55          	0.744       	DugiRat         	;				
 Drat_225_4      	55          	0.744       	DugiRat         	;				
 Drat_225_5      	50          	0.744       	DugiRat         	;				
 Drat_225_6      	44          	0.744       	DugiRat         	;				
 Drat_225_7      	41          	0           	                	;				
 Drat_225_8      	35          	0           	                	;				
 mDuce_63_1      	40          	0.731       	Duce            	;				
 mDuce_63_2      	52          	0           	                	;				
 mDuce_63_3      	45          	0           	                	;				
 mDuce_63_4      	42          	0           	                	;				
 mDuce_63_5      	37          	0.731       	Duce            	;				
 mDuce_63_6      	35          	0           	                	;				
 mDuce_63_7      	22          	0.731       	Duce            	;				
 mDuce_63_9      	22          	0.731       	Duce            	;				
 mDuce_63_10     	15          	0           	                	;				
 mDuce_63_11     	10          	0.731       	Duce            	;				
 mOmis_140_1     	1.8         	0           	                	;				
 mOmis_140_2     	1.8         	0           	                	;				
 mOmis_140_3     	1.8         	0           	                	;				
 mOmis_140_4     	1.8         	0           	                	;				
 mOmis_140_5     	1.8         	0           	                	;				
 Omis_100_756a   	2           	0.43        	OmisStari       	;				
 Omis_100_758a   	1.9         	0           	                	;				
 Omis_100_758b   	1.9         	0.43        	OmisStari       	;				
 Omis_15_1       	4           	0           	                	;				
 Omis_15_1a      	11          	0           	                	;				
 Omis_15_1b      	4           	0           	                	;				
 tv_Galeb        	7           	0.588       	OmisCentar      	;				
 Celina_gor_1    	124         	0           	                	;				
 Celina_gor_2    	125         	0           	                	;				
 Celina_gor_3    	132         	0           	                	;				
 Celina_gor_4    	132         	0           	                	;				
 Celina_gor_5    	140         	0           	                	;				
 Celina_gor_6    	170         	0           	                	;				
 Celina_gor_7    	200         	0           	                	;				
 Celina_gor_8    	212         	0           	                	;				
 Celina_gor_9    	251         	0           	                	;				
 Celina_gor_10   	255         	0           	                	;				
 Celina_gor_11   	212         	0           	                	;				
 Celina_gor_12   	210         	0           	                	;				
 Celina_gor_13   	198         	0.554       	Celina          	;				
 Celina_gor_14   	174         	0           	                	;				
 Celina_gor_15   	170         	0           	                	;				
 Celina_gor_16   	166         	0           	                	;				
 Celina_gor_17   	166         	0.554       	Celina          	;				
 Celina_gor_18   	155         	0           	                	;				
 Celina_gor_19   	143         	0           	                	;				
 Celi_o1         	251         	0           	                	;				
 Celi_o2         	212         	0           	                	;				
 Celi_o3         	200         	0           	                	;				
 Celi_o4         	170         	0           	                	;				
 Celi_o5         	160         	0           	                	;				
 Celi_o6         	145         	0           	                	;				
 Celi_o7         	137         	0           	                	;				
 Celi_o8         	125         	0           	                	;				
 Celi_o9         	124         	0           	                	;				
 T34             	259         	0           	                	;				
 Celi_o11        	252         	0           	                	;				
 Celi_o12        	267         	0           	                	;				
 Celi_o13        	290         	0           	                	;				
 Celi_o14        	335.7       	0           	                	;				
 Celi_o15        	254         	0           	                	;				
 Celi_o16        	254         	0.518       	Gorica1         	;				
 Lokva_65_1      	245         	0           	                	;				
 Lokva_65_2      	235         	0           	                	;				
 Lokva_65_3      	232         	0.625       	Lokva           	;				
 Lokva_65_4      	233         	0           	                	;				
 Lokva_65_5      	227         	0.625       	Lokva           	;				
 Lokva_65_6      	226         	0           	                	;				
 Krilo_40_1      	3           	0           	                	;				
 Krilo_40_2      	3           	0           	                	;				
 Krilo_40_3      	4           	0.67        	Jesenice        	;				
 Krilo_40_4      	4           	0           	                	;				
 Krilo_40_5      	4           	0.67        	Jesenice        	;				
 Drat_50_1       	41.4        	0.744       	DugiRat         	;				
 Drat_50_2       	57.3        	0           	                	;				
 Drat_50_3       	75          	0.744       	DugiRat         	;				
 Drat_50_4       	68          	0           	                	;				
 Drat_50_5       	58          	0.744       	DugiRat         	;				
 Drat_50_6       	44          	0           	                	;				
 Drat_50_7       	26          	0.744       	DugiRat         	;				
 Tugare_60_623   	275         	0           	                	;				
 Tugare_60_623a  	268.5       	0.270       	Tugare          	;				
 Kucice_60_2     	200         	0.185       	Kucice          	;				
 Kucice_60_2a    	201         	0           	                	;				
 Kucice_60_2b    	192         	0.185       	Kucice          	;				
 Kucice_100_412a 	185         	0           	                	;				
 Kucice_100_412b 	175         	0.185       	Kucice          	;				
 Slime_40_1      	234         	0.339       	Slime           	;				
 Slime_40_2      	158         	0           	                	;				
 Slime_40_3      	150         	0           	                	;				
 Slime_40_4      	150         	0           	                	;				
 Slime_40_5      	125         	0           	                	;				
 Slime_40_6      	140         	0           	                	;				
 Slime_40_7      	200         	0           	                	;				
 Slime_40_8      	208         	0           	                	;				
 Slime_40_9      	150         	0.339       	Slime           	;				
 Slime_Cizmici_2 	187         	0.339       	Slime           	;				
 Slime_Cizmici_1 	185         	0           	                	;				
 Zezevica_60_2   	252         	0           	                	;				
 Zezevica_60_3   	249         	0           	                	;				
 Zezevica_60_4   	248         	0           	                	;				
 Zezevica_60_5   	244         	0.685       	Sestanovac      	;				
 Bcetini_60_1    	210         	0           	                	;				
 Bcetini_60_2    	198         	0           	                	;				
 Bcetini_60_3    	205         	0           	                	;				
 Bcetini_60_4    	211.2       	0.167       	BlatoJug        	;				
 Bcetini_60_5    	212         	0           	                	;				
 Bcetini_60_6    	225         	0           	                	;				
 Bcetini_60_7    	208         	0           	                	;				
 Bcetini_60_8    	212         	0.167       	BlatoJug        	;				
 Bcetini_60_9    	209.8       	0           	                	;				
 Bcetini_60_10   	243         	0           	                	;				
 Bcetini_60_11   	244.5       	0           	                	;				
 Bcetini_60_12   	245         	0.167       	BlatoJug        	;				
 Bcetini_60_13   	249         	0           	                	;				
 Bcetini_60_14   	243         	0           	                	;				
 Bcetini_60_15   	243.5       	0           	                	;				
 Bcetini_60_16   	243.5       	0           	                	;				
 Bcetini_60_17   	244         	0           	                	;				
 Bcetini_60_18   	244.4       	0           	                	;				
 Bcetini_60_19   	246         	0           	                	;				
 Bcetini_60_20   	246         	0           	                	;				
 Bcetini_60_21   	245         	0           	                	;				
 Bcetini_60_22   	243         	0           	                	;				
 Bcetini_60_23   	241         	0           	                	;				
 Bcetini_60_24   	242         	0           	                	;				
 Bcetini_60_25   	246         	0.167       	BlatoJug        	;				
 Bcetini_60_26   	248         	0           	                	;				
 Bcetini_60_11A  	242         	0           	                	;				
 Bcetini_60_22A  	244         	0           	                	;				
 Bcetini_60_27   	212         	0.167       	BlatoJug        	;				
 Bcetini_60_28   	212         	0           	                	;				
 Bcetini_60_29   	218.3       	0           	                	;				
 Mimice_50_1     	45          	0.483       	Mimice-Pisak    	;				
 Mimice_50_2     	35          	0           	                	;				
 Mimice_50_3     	25          	0           	                	;				
 Mimice_50_4     	25          	0           	                	;				
 Mimice_50_5     	25          	0.483       	Mimice-Pisak    	;				
 Mimice_50_6     	35          	0           	                	;				
 Mimice_50_7     	28          	0           	                	;				
 Mimice_50_8     	20          	0.483       	Mimice-Pisak    	;				
 Mimice_50_9     	45          	0           	                	;				
 Mimice_50_10    	48          	0.483       	Mimice-Pisak    	;				
 Mimice_50_11    	50          	0           	                	;				
 Mimice_50_12    	52          	0.483       	Mimice-Pisak    	;				
 Bcetini_60_30   	251         	0.167       	BlatoJug        	;				
 Bcetini_60_31   	258         	0           	                	;				
 Bcetini_60_32   	236         	0           	                	;				
 Bcetini_60_33   	229.5       	0           	                	;				
 Bcetini_60_34   	226         	0.167       	BlatoJug        	;				
 Bcetini_60_35   	229.5       	0           	                	;				
 Bcetini_60_36   	241         	0           	                	;				
 Bcetini_60_37   	238         	0           	                	;				
 Bcetini_60_38   	226         	0           	                	;				
 Bcetini_60_39   	215         	0           	                	;				
 Bcetini_60_40   	251         	0           	                	;				
 Bcetini_60_42   	251         	0           	                	;				
 Podaspilje_63_18A	247         	0           	                	;				
 Podaspilje_90_9a	275         	0           	                	;				
 Podaspilje_90_9b	260         	0.157       	Svinisce-Podaspilje 	;				
 Svinisce_90_151a	292         	0           	                	;				
 Svinisce_90_151b	300         	0           	                	;				
 Svinisce_125_157a	270         	0.157       	Svinisce-Podaspilje 	;				
 Svinisce_125_157b	275         	0           	                	;				
 cs_Zidine_u     	420         	0           	                	;				
 cs_Zidine_t     	420         	0           	                	;				
 CS_Sestan_1     	217         	0           	                	;				
 Privija_2       	295         	0           	                	;				
 Privija_1       	294         	0           	                	;				
 Zagrad_usis     	232         	0           	                	;				
 T22             	284         	0           	                	;				
 cs_Podselje_2   	300         	0           	                	;				
 cs_Podselje_3   	303         	0           	                	;				
 cs_Podselje_4   	313         	0           	                	;				
 cs_Podselje_5   	335         	0           	                	;				
 cs_Podselje_6   	345         	0           	                	;				
 Brac_1          	0           	0           	                	;				
 VS_Mlija_izlaz  	64          	0           	                	;				
 RV_21           	82.92       	0           	                	;				
 Stanici_100     	5           	0.399       	Stanici-Lokva   	;				
 Celina_50_2     	15          	0           	                	;				
 Celina_50_3     	5           	0.399       	Stanici-Lokva   	;				
 Celina_50_4     	12          	0           	                	;				
 Celina_50_5     	52          	0.399       	Stanici-Lokva   	;				
 10              	67.73       	0           	                	;				
 Celina_50_6     	44.59       	0           	                	;				
 Celina_50_7     	3           	0.399       	Stanici-Lokva   	;				
 Mimice_40-2     	12          	0.320       	Lokva-Mimice    	;				
 Mimice_40-1     	21          	0           	                	;				
 Blato_1         	405         	0.089       	BlatoSjever     	;				
 Blato_2         	401         	0.089       	BlatoSjever     	;				
 Blato_3         	405         	0           	                	;				
 Blato_4         	410         	0.089       	BlatoSjever     	;				
 Blato_5         	418         	0.089       	BlatoSjever     	;				
 Slime_80_n42a   	158         	0           	Slime           	;				
 Slime_80_n42b   	163         	0           	Slime           	;				
 GBrela_1        	190         	0.225       	GornjaBrela     	;				
 VS_Srinjine_1   	268         	15.09       	Srinjine        	;				
 VS_Srinjine_2   	268         	0           	                	;				
 VS_DugiRat_1    	90.7        	0           	                	;				
 VS_DugiRat_2    	90.7        	0           	                	;				
 Podgrad_125_81a 	205.5       	0           	                	;				
 Podgrad_80_n58  	200         	0           	                	;				
 Podgrad_80_n59  	185         	1.414       	Podgrade        	;				
 Podgrad_80_n60  	208         	1.414       	Podgrade        	;				
 podm_202_1      	0           	0           	                	;				
 podm_170_1      	0           	0           	                	;				
 podm_202_2      	0           	0           	                	;				
 podm_202_1a     	0           	0           	                	;				
 podm_170_2      	0           	0           	                	;				
 podm_202_2b     	0           	0           	                	;				
 Brac_2          	2           	396.67      	Brac            	;				
 T18             	241         	0           	                	;				
 b59             	372.1       	0           	                	;				
 b60             	385.2       	0           	                	;				
 b61             	384         	0           	                	;				
 b62             	382         	0           	                	;				
 b63             	380.4       	0           	                	;				
 b64             	379         	0           	                	;				
 b77             	381.6       	0           	                	;				
 b78             	382.2       	0           	                	;				
 b79             	383.5       	0           	                	;				
 b80             	383.6       	0           	                	;				
 b81             	380         	0           	                	;				
 b82             	382         	0           	                	;				
 b83             	388         	0           	                	;				
 21              	379         	0           	                	;				
 22              	377         	0           	                	;				
 Zag31_10        	175         	0           	                	;				
 s_Gostiona      	180         	0           	                	;				
 Zag32_2         	180         	0           	                	;				
 Zag32_3         	170         	0           	                	;				
 Zag32_4         	157         	0           	                	;				
 Zag32_5         	155         	0           	                	;				
 Zag32_6         	162         	0           	                	;				
 Zag32_7         	145         	0           	                	;				
 Zag32_8         	155         	0           	                	;				
 Zag32_9         	160         	0           	                	;				
 Zag32_10        	155         	0           	                	;				
 s_Kricak        	155         	0           	                	;				
 Zag32_11        	155         	0           	                	;				
 VS_Musa_1       	155         	0           	                	;				
 s_CS_Musa       	147         	0           	                	;				
 Bekavci_2       	155         	0           	                	;				
 Bekavci_3       	190         	0           	                	;				
 Bekavci_4       	200         	0           	                	;				
 VS_Bekavci      	224.37      	0           	                	;				
 Bekavci_2a      	155         	0           	                	;				
 Zag31_9         	160         	0           	                	;				
 za_Makarsku     	155         	0           	                	;				
 cs_Sodani_1     	154.39      	0           	                	;				
 cs_Sodani_2     	180         	0           	                	;				
 cs_Sodani_3     	180         	0           	                	;				
 cs_Sodani_4     	163.54      	0           	                	;				
 c_Sodani_2u     	180         	0           	                	;				
 c_Sodani_2t     	180         	0           	                	;				
 Kricak_vs       	155         	10          	                	;				
 Stomarica_A     	76          	0           	                	;				
 Stomarica_B     	76          	0           	                	;				
 Priko_ulaz      	126.6       	0           	                	;				
 VS_Borak_1      	163         	0           	                	;				
 Zagrad_1        	234         	0           	                	;				
 Zagrad_2        	240         	0           	                	;				
 Omis_150_241a   	2.5         	0           	                	;				
 Cisla_1a        	280         	0.324       	Gata-Cisla-Ostrvica 	;				
 Cisla_1b        	275         	0           	                	;				
 Gata_privreda   	250         	0.324       	Gata-Cisla-Ostrvica 	;				
 DRat_52         	55          	0           	                	;				
 DRat_53         	60          	0.744       	DugiRat         	;				
 DRat_54         	45          	0           	                	;				
 DRat_55         	58          	0.744       	DugiRat         	;				
 Omis_25         	2           	0           	                	;				
 Omis_26         	2           	0           	                	;				
 Omis_27         	2           	0           	                	;				
 tv_Galeb_2      	7           	0.588       	OmisCentar      	;				
 tv_Galeb_1      	7           	0.588       	OmisCentar      	;				
 Lokva_22        	30          	0           	                	;				
 Lokva_23        	28          	0           	                	;				
 Lokva_24        	28          	0.399       	Stanici-Lokva   	;				
 Lokva_25        	27          	0           	                	;				
 Lokva_40_n463   	230         	0.625       	Lokva           	;				
 Gorica_1        	360         	0           	                	;				
 Gorica_2        	375         	0.15        	Gorica2         	;				
 T35             	335         	0           	                	;				
 Lokva_33        	107         	0           	                	;				
 Mimice_polj     	85          	0.320       	Lokva-Mimice    	;				
 Marusici_25     	45          	0.483       	Mimice-Pisak    	;				
 Marusici_23     	42          	0           	                	;				
 n_300ce_2a      	150         	0           	                	;				
 VS_Mlija_ulaz   	64          	0           	                	;				
 1               	458         	0           	                	;
 2               	294         	0           	                	;
 3               	295         	0           	                	;
 4               	290         	0           	                	;
 T19             	279         	0           	                	;
 T6              	160         	0           	                	;
 slime_1         	160         	1.36        	Slime           	;
 T31a            	59          	0           	                	;
 5               	217         	0           	                	;
 T13             	218         	0           	                	;
 T38             	16          	0           	                	;

[RESERVOIRS]
;ID              	Head        	Pattern         
 zahvat_Studenci 	140         	                	;					
 uredaj_Zadvarje 	240         	                	;					
 zahvat-Zakucac  	320         	                	;					
 UKPV_Zagrad     	237         	                	;					
 VS_Srinjine     	272         	                	;					
 PK_Bekavci      	231         	                	;h=229					
 IzVS_Marasovici 	475         	                	;					

[TANKS]
;ID              	Elevation   	InitLevel   	MinLevel    	MaxLevel    	Diameter    	MinVol      	VolCurve
 VS_Svinisce     	337.3       	2.5         	0           	3.6         	5.96        	0           	                	;
 VS_Kucice       	265.7       	4           	0           	4.3         	12.1        	0           	                	;
 VS_Ostro        	260.9       	2           	0           	4.8         	11.58       	0           	                	;
 VS_Zidine       	578.9       	2.5         	0           	3.6         	9.4         	0           	                	;
 VS_Smoljanovici 	457.4       	2           	0           	3.5         	9.56        	0           	                	;
 VS_BlatoCetini  	308.7       	4           	0           	4.6         	11.82       	0           	                	;
 VS_Privija      	294.9       	3.5         	0           	3.9         	9.03        	0           	                	;
 VS_Zadvarje     	288.1       	3.75        	0           	4.1         	12.46       	0           	                	;
 VS_Sucica       	359         	3.95        	0           	4.5         	11.89       	0           	                	;
 PK_Cisla        	288         	1.7         	0           	2           	7.98        	0           	                	;
 VS_Gaj          	338.1       	3.65        	0           	4.1         	11.08       	0           	                	;
 VS_Podselje     	351.5       	1.5         	0           	3.1         	3.54        	0           	                	;
 PK_Priko        	126.6       	0.1         	0           	3.6         	5.97        	0           	                	;
 VS_Stomarica    	76.1        	5.5         	0           	7.3         	13.25       	0           	                	;
 VS_DugiRat      	90.7        	4           	0           	4.8         	16.29       	0           	                	;
 VS_Borak        	163.6       	2.5         	0           	7.2         	18.87       	0           	                	;
 VS_Mlija        	64          	2.8         	0           	3.1         	12.92       	0           	                	;
 VS_Celina       	258.9       	3.05        	0           	3.1         	4.51        	0           	                	;
 TVS_Lokva       	259.3       	3           	0           	3.6         	6.58        	0           	                	;
 VS_Gorica       	335.7       	2.5         	0           	2.9         	7.07        	0           	                	;
 VS_Cecuci       	318.3       	3           	0           	3.3         	5.89        	0           	                	;
 VS_Pesici       	261.1       	2           	0           	4.4         	5.61        	0           	                	;

[PIPES]
;ID              	Node1           	Node2           	Length      	Diameter    	Roughness   	MinorLoss   	Status
 MM31            	dn800_1         	dn800_2         	85.82       	746         	0.25        	0           	Open  	;steel
 c_dn800_2       	dn800_2         	dn800_3         	80.86       	746         	0.25        	0           	Open  	;steel
 c_dn800_3       	dn800_3         	dn800_4         	50.48       	746         	0.25        	0           	Open  	;steel
 c_dn800_4       	dn800_4         	dn800_5         	35.53       	746         	0.25        	0           	Open  	;steel
 c_dn800_5       	dn800_5         	dn800_6         	26.35       	746         	0.25        	0           	Open  	;steel
 c_dn800_6       	dn800_6         	dn800_7         	29.98       	746         	0.25        	0           	Open  	;steel
 c_dn800_7       	dn800_7         	dn800_8         	24.56       	746         	0.25        	0           	Open  	;steel
 c_dn800_8       	dn800_8         	dn800_9         	25.13       	746         	0.25        	0           	Open  	;steel
 c_dn800_9       	dn800_9         	dn800_10        	57.2        	746         	0.25        	0           	Open  	;steel
 c_dn800_10      	dn800_10        	dn800_11        	28.8        	746         	0.25        	0           	Open  	;steel
 c_dn800_11      	dn800_11        	dn800_12        	42.59       	746         	0.25        	0           	Open  	;steel
 c_dn800_12      	dn800_12        	dn800_13        	73.26       	746         	0.25        	0           	Open  	;steel
 c_dn800_13      	dn800_13        	dn800_14        	25.25       	746         	0.25        	0           	Open  	;steel
 c_dn800_14      	dn800_14        	dn800_15        	14.11       	746         	0.25        	0           	Open  	;steel
 c_dn800_15      	dn800_15        	dn800_16        	81.05       	746         	0.25        	0           	Open  	;steel
 c_dn800_16      	dn800_16        	dn800_17        	70.24       	746         	0.25        	0           	Open  	;steel
 c_dn800_17      	dn800_17        	dn800_18        	12.69       	746         	0.25        	0           	Open  	;steel
 c_dn800_18      	dn800_18        	dn800_19        	24.5        	746         	0.25        	0           	Open  	;steel
 MM35            	dn800_19        	dn800_20        	43.75       	746         	0.25        	0           	Open  	;steel
 c_dn800_20      	dn800_20        	dn800_21        	34.5        	746         	0.25        	0           	Open  	;steel
 c_dn800_21      	dn800_21        	dn800_22        	20.45       	746         	0.25        	0           	Open  	;steel
 c_dn800_22      	dn800_22        	dn800_23        	16.1        	746         	0.25        	0           	Open  	;steel
 c_dn700_1       	dn700_1         	dn700_2         	32.33       	697.3       	2.5         	0           	Open  	;steel
 c_dn700_2       	dn700_2         	dn700_3         	45.77       	697.3       	2.5         	0           	Open  	;steel
 c_dn700_3       	dn700_3         	dn700_4         	36.17       	697.3       	2.5         	0           	Open  	;steel
 c_dn700_4       	dn700_4         	dn700_5         	55.17       	697.3       	2.5         	0           	Open  	;steel
 c_dn700_5       	dn700_5         	dn700_6         	14.07       	697.3       	2.5         	0           	Open  	;steel
 c_dn700_6       	dn700_6         	dn700_7         	49.90       	697.3       	2.5         	0           	Open  	;steel
 c_dn700_7       	dn700_7         	dn700_8         	36.68       	697.3       	2.5         	0           	Open  	;steel
 c_dn700_8       	dn700_8         	dn700_9         	43.29       	697.3       	2.5         	0           	Open  	;steel
 c_dn700_9       	dn700_9         	dn700_10        	56.96       	507         	2.5         	0           	Open  	;steel
 c_dn700_10      	dn700_10        	dn700_11        	77.11       	507         	2.5         	0           	Open  	;steel
 c_dn700_11      	dn700_11        	dn700_12        	77.88       	507         	2.5         	0           	Open  	;steel
 c_dn700_12      	dn700_12        	dn700_13        	104.2       	507         	2.5         	0           	Open  	;steel
 c_dn700_13      	dn700_13        	dn700_14        	91.06       	507         	2.5         	0           	Open  	;steel
 c_dn700_14      	dn700_14        	dn700_15        	86.27       	507         	2.5         	0           	Open  	;steel
 c_dn700_15      	dn700_15        	dn700_16        	111.8       	507         	2.5         	0           	Open  	;steel
 c_dn700_16      	dn700_16        	dn700_17        	63.69       	507         	2.5         	0           	Open  	;steel
 c_dn700_17      	dn700_17        	dn700_18        	64.79       	507         	2.5         	0           	Open  	;steel
 c_dn700_18      	dn700_18        	dn700_19        	86.09       	507         	2.5         	0           	Open  	;steel
 c_dn700_19      	dn700_19        	dn700_20        	53.23       	507         	2.5         	0           	Open  	;steel
 c_dn700_20      	dn700_20        	dn700_21        	31.11       	507         	2.5         	0           	Open  	;steel
 c_dn700_21      	dn700_21        	dn700_22        	85.29       	507         	2.5         	0           	Open  	;steel
 c_dn700_22      	dn700_22        	dn700_23        	68.42       	507         	2.5         	0           	Open  	;steel
 c_dn700_23      	dn700_23        	dn700_24        	62.1        	507         	2.5         	0           	Open  	;steel
 c_dn700_24      	dn700_24        	dn700_25        	70.91       	507         	2.5         	0           	Open  	;steel
 c_dn700_25      	dn700_25        	dn700_26        	57.28       	507         	2.5         	0           	Open  	;steel
 c_dn700_26      	dn700_26        	dn700_27        	125.6       	507         	2.5         	0           	Open  	;steel
 c_dn700_27      	dn700_27        	dn700_28        	50.23       	507         	2.5         	0           	Open  	;steel
 c_dn700_28      	dn700_28        	dn700_29        	23.73       	507         	2.5         	0           	Open  	;steel
 c_dn700_29      	dn700_29        	cs_Sodani_1     	24.76       	507         	2.5         	0           	Open  	;steel
 c_dn700_30      	dn700_30        	dn700_31        	31.4        	507         	2.5         	0           	Open  	;steel
 c_dn700_31      	dn700_31        	dn700_32        	54.93       	507         	2.5         	0           	Open  	;steel
 c_dn700_32      	dn700_32        	dn700_33        	45.48       	507         	2.5         	0           	Open  	;steel
 c_dn700_33      	dn700_33        	dn700_34        	62.14       	507         	2.5         	0           	Open  	;steel
 c_dn700_34      	dn700_34        	dn700_35        	85.8        	507         	2.5         	0           	Open  	;steel
 c_dn700_35      	dn700_35        	dn700_36        	287.9       	507         	2.5         	0           	Open  	;steel
 c_dn700_36      	dn700_36        	dn700_37        	162.3       	507         	2.5         	0           	Open  	;steel
 c_dn700_37      	dn700_37        	dn700_38        	63.43       	507         	2.5         	0           	Open  	;steel
 c_dn700_38      	dn700_38        	dn700_39        	78.18       	507         	2.5         	0           	Open  	;steel
 c_dn700_39      	dn700_39        	dn700_40        	41.56       	507         	2.5         	0           	Open  	;steel
 c_dn700_40      	dn700_40        	dn700_41        	114         	507         	2.5         	0           	Open  	;steel
 c_dn700_41      	dn700_41        	dn700_42        	115.17      	507         	2.5         	0           	Open  	;steel
 c_dn700_42      	dn700_42        	dn700_43        	694.65      	511         	2.5         	0           	Open  	;steel
 c_dn700_43      	dn700_43        	dn700_44        	646.5       	507         	2.5         	0           	Open  	;steel
 c_dn700_44      	dn700_44        	dn700_45        	446.5       	507         	2.5         	0           	Open  	;steel
 c_dn700_45      	dn700_45        	dn700_46        	235.9       	507         	2.5         	0           	Open  	;steel
 c_dn700_46      	dn700_46        	dn700_47        	174         	507         	2.5         	0           	Open  	;steel
 c_dn700_47      	dn700_47        	dn700_48        	131         	507         	2.5         	0           	Open  	;steel
 c_dn700_48      	dn700_48        	dn700_49        	140.5       	507         	2.5         	0           	Open  	;steel
 c_dn600_1       	UKPV_Zagrad     	dn600_2         	39.71       	584         	1.2         	0           	CV    	;steel
 MM33            	dn600_2         	dn600_3         	124         	584         	1.2         	0           	Open  	;steel
 c_dn600_3       	dn600_3         	dn600_4         	42.95       	584         	1.2         	0           	Open  	;steel
 c_dn600_4       	dn600_4         	dn600_5         	136.1       	584         	1.2         	0           	Open  	;steel
 c_dn600_5       	dn600_5         	dn600_6         	91.57       	584         	1.2         	0           	Open  	;steel
 c_dn600_6       	dn600_6         	dn600_7         	58.35       	584         	1.2         	0           	Open  	;steel
 c_dn600_7       	dn600_7         	dn600_8         	103.1       	584         	1.2         	0           	Open  	;steel
 c_dn600_8       	dn600_8         	dn600_9         	195.3       	584         	1.2         	0           	Open  	;steel
 c_dn600_9       	dn600_9         	dn600_10        	153.6       	584         	1.2         	0           	Open  	;steel
 c_dn600_10      	dn600_10        	dn600_11        	83.87       	584         	1.2         	0           	Open  	;steel
 c_dn600_11      	dn600_11        	dn600_12        	97.95       	584         	1.2         	0           	Open  	;steel
 c_dn600_12      	dn600_12        	dn600_13        	69.64       	584         	1.2         	0           	Open  	;steel
 c_dn600_13      	dn600_13        	dn600_14        	120.1       	584         	1.2         	0           	Open  	;steel
 c_dn600_14      	dn600_14        	dn600_15        	173.2       	584         	1.2         	0           	Open  	;steel
 c_dn600_15      	dn600_15        	dn600_16        	29.31       	584         	1.2         	0           	Open  	;steel
 c_dn600_16      	dn600_16        	dn600_17        	12.73       	584         	1.2         	0           	Open  	;steel
 c_dn600_17      	dn600_17        	dn600_18        	46.93       	584         	1.2         	0           	Open  	;steel
 c_dn600_18      	dn600_18        	dn600_19        	49.15       	584         	1.2         	0           	Open  	;steel
 c_dn600_19      	dn600_19        	dn600_20        	63.98       	584         	1.2         	0           	Open  	;steel
 c_dn600_20      	dn600_20        	dn600_21        	36.19       	584         	1.2         	0           	Open  	;steel
 c_dn600_21      	dn600_21        	dn600_22        	60.99       	584         	1.2         	0           	Open  	;steel
 c_dn600_22      	dn600_22        	dn600_23        	53.48       	584         	1.2         	0           	Open  	;steel
 c_dn600_23      	dn600_23        	dn600_24        	379.2       	584         	1.2         	0           	Open  	;steel
 c_dn600_24      	dn600_24        	dn600_25        	137.79      	584         	1.2         	0           	Open  	;steel
 c_dn600_25      	dn600_25        	dn600_26        	155.8       	584         	1.2         	0           	Open  	;steel
 c_dn600_26      	dn600_26        	dn600_27        	222.08      	584         	1.2         	0           	Open  	;steel
 c_dn600_27      	dn600_27        	dn600_28        	96.29       	584         	1.2         	0           	Open  	;steel
 c_dn600_28      	dn600_28        	dn600_29        	94.56       	584         	1.2         	0           	Open  	;steel
 MM47            	n_350ce_1       	n_350ce_2       	120         	312.8       	0.25        	0           	Open  	;steel
 c_350ce_2       	n_350ce_2       	n_350ce_3       	53.37       	312.8       	0.25        	0           	Open  	;steel
 c_350ce_3       	n_350ce_3       	n_350ce_4       	110.9       	312.8       	0.25        	0           	Open  	;steel
 c_350ce_4       	n_350ce_4       	n_350ce_5       	151.9       	312.8       	0.25        	0           	Open  	;steel
 c_350ce_5       	n_350ce_5       	n_350ce_6       	65.92       	312.8       	0.25        	0           	Open  	;steel
 c_350ce_6       	n_350ce_6       	n_350ce_7       	61.11       	312.8       	0.25        	0           	Open  	;steel
 c_350ce_7       	n_350ce_7       	n_350ce_8       	64.71       	312.8       	0.25        	0           	Open  	;steel
 c_350ce_8       	n_350ce_8       	n_350ce_9       	117.9       	312.8       	0.25        	0           	Open  	;steel
 c_350ce_9       	n_350ce_9       	n_350ce_10      	21.31       	312.8       	0.25        	0           	Open  	;steel
 c_350ce_10      	n_350ce_10      	n_350ce_11      	38.31       	312.8       	0.25        	0           	Open  	;steel
 c_350ce_11      	n_350ce_11      	n_350ce_12      	58.18       	312.8       	0.25        	0           	Open  	;steel
 c_350ce_12      	n_350ce_12      	n_350ce_13      	29.21       	312.8       	0.25        	0           	Open  	;steel
 c_350ce_13      	n_350ce_13      	n_350ce_14      	96.92       	312.8       	0.25        	0           	Open  	;steel
 c_350ce_14      	n_350ce_14      	n_350ce_15      	94.3        	312.8       	0.25        	0           	Open  	;steel
 c_350ce_15      	n_350ce_15      	n_350ce_16      	118.6       	312.8       	0.25        	0           	Open  	;steel
 c_350ce_16      	n_350ce_16      	n_350ce_17      	45.28       	312.8       	0.25        	0           	Open  	;steel
 c_350ce_17      	n_350ce_17      	n_350ce_18      	35.38       	312.8       	0.25        	0           	Open  	;steel
 c_350ce_18      	n_350ce_18      	n_350ce_19      	55.66       	312.8       	0.25        	0           	Open  	;steel
 c_350ce_19      	n_350ce_19      	n_350ce_20      	130.7       	312.8       	0.25        	0           	Open  	;steel
 c_350ce_20      	n_350ce_20      	n_350ce_21      	111.3       	312.8       	0.25        	0           	Open  	;steel
 c_350ce_21      	n_350ce_21      	n_350ce_22      	63.79       	312.8       	0.25        	0           	Open  	;steel
 c_350ce_22      	n_350ce_22      	n_350ce_23      	37.42       	312.8       	0.25        	0           	Open  	;steel
 c_350ce_23      	n_350ce_23      	n_350ce_24      	42.24       	312.8       	0.25        	0           	Open  	;steel
 c_350ce_24      	n_350ce_24      	n_350ce_25      	80.49       	312.8       	0.25        	0           	Open  	;steel
 c_350ce_25      	n_350ce_25      	n_350ce_26      	47.45       	312.8       	0.25        	0           	Open  	;steel
 c_350ce_26      	n_350ce_26      	n_350ce_27      	125.3       	312.8       	0.25        	0           	Open  	;steel
 c_350ce_27      	n_350ce_27      	n_350ce_28      	202.8       	312.8       	0.25        	0           	Open  	;steel
 c_350ce_28      	n_350ce_28      	n_350ce_29      	76.28       	312.8       	0.25        	0           	Open  	;steel
 c_350ce_29      	n_350ce_29      	T30             	70.61       	312.8       	0.25        	0           	Open  	;steel
 c_350ce_30      	T30             	n_350ce_31      	32.28       	312.8       	0.25        	0           	Open  	;steel
 c_350ce_31      	n_350ce_31      	n_350ce_32      	80.34       	312.8       	0.25        	0           	Open  	;steel
 c_350acc_1      	n_350acc_1      	n_350acc_2      	64.02       	350         	0.25        	0           	Open  	;cement
 c_350acc_2      	n_350acc_2      	n_350acc_3      	70.38       	350         	0.25        	0           	Open  	;cement
 c_350acc_3      	n_350acc_3      	n_350acc_4      	120.5       	350         	0.25        	0           	Open  	;cement
 c_350acc_4      	n_350acc_4      	n_350acc_5      	79.72       	350         	0.25        	0           	Open  	;cement
 c_350acc_5      	n_350acc_5      	n_350acc_6      	14.11       	350         	0.25        	0           	Open  	;cement
 c_350acc_6      	n_350acc_6      	n_350acc_7      	38.56       	350         	0.25        	0           	Open  	;cement
 c_350acc_7      	n_350acc_7      	n_350acc_8      	27.82       	350         	0.25        	0           	Open  	;cement
 c_350acc_8      	n_350acc_8      	n_350acc_9      	81.61       	350         	0.25        	0           	Open  	;cement
 c_350acc_9      	n_350acc_9      	n_350acc_10     	150.4       	350         	0.25        	0           	Open  	;cement
 c_350acc_10     	n_350acc_10     	n_350acc_11     	178.3       	350         	0.25        	0           	Open  	;cement
 c_350acc_11     	n_350acc_11     	n_350acc_12     	71.71       	350         	0.25        	0           	Open  	;cement
 c_350acc_12     	n_350acc_12     	n_350acc_13     	47.07       	350         	0.25        	0           	Open  	;cement
 c_350acc_13     	n_350acc_13     	n_350acc_14     	87.57       	350         	0.25        	0           	Open  	;cement
 c_350acc_14     	n_350acc_14     	n_350acc_15     	94.92       	350         	0.25        	0           	Open  	;cement
 c_350acc_15     	n_350acc_15     	n_350acc_16     	46.19       	350         	0.25        	0           	Open  	;cement
 c_350acc_16     	n_350acc_16     	n_350acc_17     	67.24       	350         	0.25        	0           	Open  	;cement
 c_350acc_17     	n_350acc_17     	n_350acc_18     	41.8        	350         	0.25        	0           	Open  	;cement
 c_350acc_18     	n_350acc_18     	n_350acc_19     	129.8       	350         	0.25        	0           	Open  	;cement
 c_350acc_19     	n_350acc_19     	n_350acc_20     	73.52       	350         	0.25        	0           	Open  	;cement
 c_350acc_20     	n_350acc_20     	n_350acc_21     	33.39       	350         	0.25        	0           	Open  	;cement
 c_350acc_21     	n_350acc_21     	n_350acc_22     	118.6       	350         	0.25        	0           	Open  	;cement
 c_350acc_22     	n_350acc_22     	n_350acc_23     	55.37       	350         	0.25        	0           	Open  	;cement
 c_350acc_23     	n_350acc_23     	n_350acc_24     	54.69       	350         	0.25        	0           	Open  	;cement
 c_350acc_24     	n_350acc_24     	n_350acc_25     	114.8       	350         	0.25        	0           	Open  	;cement
 c_350acc_25     	n_350acc_25     	n_350acc_26     	40.16       	350         	0.25        	0           	Open  	;cement
 c_350acc_26     	n_350acc_26     	n_350acc_27     	69.03       	350         	0.25        	0           	Open  	;cement
 c_350acc_27     	n_350acc_27     	n_350acc_28     	72.96       	350         	0.25        	0           	Open  	;cement
 c_350acc_28     	n_350acc_28     	n_350acc_29     	101.4       	350         	0.25        	0           	Open  	;cement
 c_350acc_29     	n_350acc_29     	n_350acc_30     	27.51       	350         	0.25        	0           	Open  	;cement
 c_350acc_30     	n_350acc_30     	n_350acc_31     	95.55       	350         	0.25        	0           	Open  	;cement
 c_350acc_31     	n_350acc_31     	n_350acc_32     	49.8        	350         	0.25        	0           	Open  	;cement
 c_350acc_32     	n_350acc_32     	n_350acc_33     	55.86       	350         	0.25        	0           	Open  	;cement
 c_350acc_33     	n_350acc_33     	n_350acc_34     	127.5       	350         	0.25        	0           	Open  	;cement
 c_350acc_34     	n_350acc_34     	n_350acc_35     	126.4       	350         	0.25        	0           	Open  	;cement
 c_350acc_35     	n_350acc_35     	n_350acc_36     	61.06       	350         	0.25        	0           	Open  	;cement
 c_350acc_36     	n_350acc_36     	n_350acc_37     	57.45       	350         	0.25        	0           	Open  	;cement
 c_350acc_37     	n_350acc_37     	n_350acc_38     	73.46       	350         	0.25        	0           	Open  	;cement
 c_350acc_38     	n_350acc_38     	n_350acc_39     	105.8       	350         	0.25        	0           	Open  	;cement
 c_350acc_39     	n_350acc_39     	n_350acc_40     	26.28       	350         	0.25        	0           	Open  	;cement
 c_350acc_40     	n_350acc_40     	n_350acc_41     	4.003       	350         	0.25        	0           	Open  	;cement
 MM46            	n_300ce_2       	n_300ce_2a      	10.23       	255.8       	1           	0           	Open  	;steel
 c_300ce_2       	n_300ce_2       	n_300ce_3       	42.53       	255.8       	1           	0           	Open  	;steel
 c_300ce_3       	n_300ce_3       	n_300ce_4       	38.97       	255.8       	1           	0           	Open  	;steel
 c_300ce_4       	n_300ce_4       	n_300ce_5       	48.18       	255.8       	1           	0           	Open  	;steel
 c_300ce_5       	n_300ce_5       	n_300ce_6       	73.15       	255.8       	1           	0           	Open  	;steel
 c_300ce_6       	n_300ce_6       	n_300ce_7       	61.68       	255.8       	1           	0           	Open  	;steel
 c_300ce_7       	n_300ce_7       	n_300ce_8       	77.6        	255.8       	1           	0           	Open  	;steel
 c_300ce_8       	n_300ce_8       	n_300ce_9       	50.94       	255.8       	1           	0           	Open  	;steel
 c_300ce_9       	n_300ce_9       	n_300ce_10      	4.45        	255.8       	1           	0           	Open  	;steel
 c_300ce_10      	n_300ce_10      	n_300ce_11      	54.64       	255.8       	1           	0           	Open  	;steel
 c_300ce_11      	n_300ce_11      	n_300ce_12      	73.54       	255.8       	1           	0           	Open  	;steel
 c_300ce_12      	n_300ce_12      	n_300ce_13      	67.74       	255.8       	1           	0           	Open  	;steel
 c_300ce_13      	n_300ce_13      	n_300ce_14      	27.73       	255.8       	1           	0           	Open  	;steel
 c_300ce_14      	n_300ce_14      	n_300ce_15      	76.40       	255.8       	1           	0           	Open  	;steel
 c_300ce_15      	n_300ce_15      	n_300ce_16      	69.94       	255.8       	1           	0           	Open  	;steel
 c_300ce_16      	n_300ce_16      	n_300ce_17      	55.79       	255.8       	1           	0           	Open  	;steel
 c_300ce_17      	n_300ce_17      	n_300ce_18      	85.62       	255.8       	1           	0           	Open  	;steel
 c_300ce_18      	n_300ce_18      	n_300ce_19      	40.98       	255.8       	1           	0           	Open  	;steel
 c_300ce_19      	n_300ce_19      	n_300ce_20      	58.73       	255.8       	1           	0           	Open  	;steel
 c_300ce_20      	n_300ce_20      	n_300ce_21      	39.25       	255.8       	1           	0           	Open  	;steel
 c_300ce_21      	n_300ce_21      	n_300ce_22      	52.84       	255.8       	1           	0           	Open  	;steel
 c_300ce_22      	n_300ce_22      	n_300ce_23      	49.4        	255.8       	1           	0           	Open  	;steel
 c_300ce_23      	n_300ce_23      	n_300ce_24      	69.4        	255.8       	1           	0           	Open  	;steel
 c_300ce_24      	n_300ce_24      	n_300ce_25      	90.24       	255.8       	1           	0           	Open  	;steel
 c_300ce_25      	n_300ce_25      	n_300ce_26      	24.19       	255.8       	1           	0           	Open  	;steel
 c_300ce_26      	n_300ce_26      	n_300ce_27      	23.78       	255.8       	1           	0           	Open  	;steel
 c_300ce_27      	n_300ce_27      	n_300ce_28      	26.44       	255.8       	1           	0           	Open  	;steel
 c_300ce_28      	n_300ce_28      	n_300ce_29      	58.88       	255.8       	1           	0           	Open  	;steel
 c_300ce_29      	n_300ce_29      	n_300ce_30      	24.13       	255.8       	1           	0           	Open  	;steel
 c_300ce_30      	n_300ce_30      	n_300ce_31      	15.22       	255.8       	1           	0           	Open  	;steel
 c_300du_1       	n_300du_2       	n_300du_1       	7.696       	303.6       	0.25        	0           	Open  	;ductil
 c_300du_2       	n_300du_2       	n_300du_3       	14.96       	303.6       	0.25        	0           	Open  	;ductil
 c_300du_3       	n_300du_3       	n_300du_4       	25.38       	303.6       	0.25        	0           	Open  	;ductil
 c_300du_4       	n_300du_4       	n_300du_5       	27.39       	303.6       	0.25        	0           	Open  	;ductil
 c_300du_5       	n_300du_5       	n_300du_6       	33.56       	303.6       	0.25        	0           	Open  	;ductil
 c_300du_6       	n_300du_6       	n_300du_7       	27.82       	303.6       	0.25        	0           	Open  	;ductil
 c_300du_7       	n_300du_7       	n_300du_8       	24.98       	303.6       	0.25        	0           	Open  	;ductil
 c_300du_8       	n_300du_8       	n_300du_9       	21.69       	303.6       	0.25        	0           	Open  	;ductil
 c_300du_9       	n_300du_9       	n_300du_10      	27.63       	303.6       	0.25        	0           	Open  	;ductil
 c_300du_10      	n_300du_10      	n_300du_11      	23.94       	303.6       	0.25        	0           	Open  	;ductil
 c_300du_11      	n_300du_11      	n_300du_12      	20.12       	303.6       	0.25        	0           	Open  	;ductil
 c_300du_12      	n_300du_12      	n_300du_13      	29.86       	303.6       	0.25        	0           	Open  	;ductil
 c_300du_13      	n_300du_13      	n_300du_14      	37.12       	303.6       	0.25        	0           	Open  	;ductil
 c_300du_14      	n_300du_14      	n_300du_15      	29.57       	303.6       	0.25        	0           	Open  	;ductil
 c_300du_15      	n_300du_15      	n_300du_16      	28.74       	303.6       	0.25        	0           	Open  	;ductil
 c_300du_16      	n_300du_16      	n_300du_17      	68.93       	303.6       	0.25        	0           	Open  	;ductil
 c_300du_17      	n_300du_17      	n_300du_18      	27.66       	303.6       	0.25        	0           	Open  	;ductil
 c_300du_18      	n_300du_18      	n_300du_19      	18.46       	303.6       	0.25        	0           	Open  	;ductil
 c_300du_19      	n_300du_19      	n_300du_20      	8.511       	303.6       	0.25        	0           	Open  	;ductil
 c_300du_20      	n_300du_20      	n_300du_21      	19.82       	303.6       	0.25        	0           	Open  	;ductil
 c_300du_21      	n_300du_22      	n_300du_23      	28.17       	303.6       	0.25        	0           	Open  	;ductil
 c_300du_22      	n_300du_23      	n_300du_24      	124.6       	303.6       	0.25        	0           	Open  	;ductil
 c_300du_23      	n_300du_24      	n_300du_25      	61.06       	303.6       	0.25        	0           	Open  	;ductil
 c_300du_24      	n_300du_25      	n_300du_26      	92.98       	303.6       	0.25        	0           	Open  	;ductil
 c_300du_25      	n_300du_27      	n_300du_28      	16.93       	303.6       	0.25        	0           	Open  	;ductil
 c_300du_26      	n_300du_28      	n_300du_29      	132.95      	303.6       	0.25        	0           	Open  	;ductil
 c_300du_27      	n_300du_29      	n_300du_30      	60.31       	303.6       	0.25        	0           	Open  	;ductil
 c_300du_28      	n_300du_30      	n_300du_31      	28.19       	303.6       	0.25        	0           	Open  	;ductil
 c_300du_29      	n_300du_31      	n_300du_32      	20.51       	303.6       	0.25        	0           	Open  	;ductil
 c_300du_30      	n_300du_32      	n_300du_33      	53.37       	303.6       	0.25        	0           	Open  	;ductil
 c_300du_31      	n_300du_33      	n_300du_34      	47.14       	303.6       	0.25        	0           	Open  	;ductil
 c_300du_32      	n_300du_34      	n_300du_35      	41.5        	303.6       	0.25        	0           	Open  	;ductil
 c_300du_33      	n_300du_35      	n_300du_36      	48.38       	303.6       	0.25        	0           	Open  	;ductil
 c_300du_34      	n_300du_36      	n_300du_37      	36.44       	303.6       	0.25        	0           	Open  	;ductil
 c_300du_35      	n_300du_37      	n_300du_38      	23.17       	303.6       	0.25        	0           	Open  	;ductil
 c_300du_36      	n_300du_38      	n_300du_39      	48.63       	303.6       	0.25        	0           	Open  	;ductil
 c_300du_37      	n_300du_39      	n_300du_40      	92.42       	303.6       	0.25        	0           	Open  	;ductil
 c_300du_38      	n_300du_40      	n_300du_41      	30.77       	303.6       	0.25        	0           	Open  	;ductil
 c_300du_39      	n_300du_41      	n_300du_42      	79.86       	303.6       	0.25        	0           	Open  	;ductil
 c_300du_40      	n_300du_42      	n_300du_43      	72.51       	303.6       	0.25        	0           	Open  	;ductil
 c_300du_41      	n_300du_43      	n_300du_44      	30.07       	303.6       	0.25        	0           	Open  	;ductil
 c_300du_42      	n_300du_44      	n_300du_45      	33.69       	303.6       	0.25        	0           	Open  	;ductil
 c_300du_43      	n_300du_45      	n_300du_46      	53.45       	303.6       	0.25        	0           	Open  	;ductil
 c_300du_44      	n_300du_46      	n_300du_47      	56.44       	303.6       	0.25        	0           	Open  	;ductil
 c_300du_45      	n_300du_47      	n_300du_48      	84.06       	303.6       	0.25        	0           	Open  	;ductil
 c_300acc_1      	n_300acc_1      	n_300acc_2      	65.73       	300         	0.25        	0           	Open  	;cement
 c_300acc_2      	n_300acc_2      	n_300acc_3      	62.06       	300         	0.25        	0           	Open  	;cement
 c_300acc_3      	n_300acc_3      	n_300acc_4      	33.86       	300         	0.25        	0           	Open  	;cement
 c_300acc_4      	n_300acc_4      	n_300acc_5      	19.48       	300         	0.25        	0           	Open  	;cement
 c_300acc_5      	n_300acc_5      	n_300acc_6      	26.48       	300         	0.25        	0           	Open  	;cement
 c_300acc_6      	n_300acc_6      	n_300acc_7      	25.33       	300         	0.25        	0           	Open  	;cement
 c_300acc_7      	n_300acc_7      	n_300acc_8      	16.4        	300         	0.25        	0           	Open  	;cement
 c_300acc_8      	n_300acc_8      	n_300acc_9      	47.26       	300         	0.25        	0           	Open  	;cement
 c_300acc_9      	n_300acc_9      	n_300acc_10     	117.6       	300         	0.25        	0           	Open  	;cement
 c_300acc_10     	n_300acc_10     	n_300acc_11     	23.19       	300         	0.25        	0           	Open  	;cement
 c_300acc_11     	n_300acc_11     	n_300acc_12     	74.74       	300         	0.25        	0           	Open  	;cement
 c_300acc_12     	n_300acc_12     	n_300acc_13     	64.47       	300         	0.25        	0           	Open  	;cement
 MM58            	n_300acc_13     	n_300acc_14     	56.95       	300         	0.25        	0           	Open  	;cement
 c_300acc_14     	n_300acc_14     	n_300acc_15     	35.55       	300         	0.25        	0           	Open  	;cement
 c_300acc_15     	n_300acc_15     	n_300acc_16     	15.69       	300         	0.25        	0           	Open  	;cement
 c_300acc_16     	n_300acc_16     	n_300acc_17     	67.62       	300         	0.25        	0           	Open  	;cement
 c_300acc_17     	n_300acc_17     	n_300acc_18     	39.19       	300         	0.25        	0           	Open  	;cement
 c_300acc_18     	n_300acc_18     	n_300acc_19     	18.13       	300         	0.25        	0           	Open  	;cement
 c_300acc_19     	n_300acc_19     	n_300acc_20     	38.87       	300         	0.25        	0           	Open  	;cement
 c_300acc_20     	n_300acc_20     	n_300acc_21     	55.51       	300         	0.25        	0           	Open  	;cement
 c_300acc_21     	n_300acc_21     	n_300acc_22     	64.88       	300         	0.25        	0           	Open  	;cement
 c_300acc_22     	n_300acc_22     	n_300acc_23     	37.77       	300         	0.25        	0           	Open  	;cement
 c_300acc_23     	n_300acc_23     	n_300acc_24     	78.38       	300         	0.25        	0           	Open  	;cement
 c_300acc_24     	n_300acc_24     	n_300acc_25     	46.83       	300         	0.25        	0           	Open  	;cement
 c_300acc_25     	n_300acc_25     	n_300acc_26     	11.63       	300         	0.25        	0           	Open  	;cement
 c_300acc_26     	n_300acc_26     	n_300acc_27     	46.77       	300         	0.25        	0           	Open  	;cement
 c_300acc_27     	n_300acc_27     	n_300acc_28     	39.9        	300         	0.25        	0           	Open  	;cement
 c_300acc_28     	n_300acc_28     	n_300acc_29     	63.51       	300         	0.25        	0           	Open  	;cement
 c_300acc_29     	n_300acc_29     	n_300acc_30     	23.79       	300         	0.25        	0           	Open  	;cement
 c_300acc_30     	n_300acc_30     	n_300acc_31     	16.02       	300         	0.25        	0           	Open  	;cement
 c_300acc_31     	n_300acc_31     	n_300acc_32     	45.64       	300         	0.25        	0           	Open  	;cement
 c_300acc_32     	n_300acc_32     	n_300acc_33     	59.22       	300         	0.25        	0           	Open  	;cement
 c_300acc_33     	n_300acc_33     	n_300acc_34     	20.4        	300         	0.25        	0           	Open  	;cement
 c_300acc_34     	n_300acc_34     	n_300acc_35     	74.93       	300         	0.25        	0           	Open  	;cement
 c_300acc_35     	n_300acc_35     	n_300acc_36     	20.89       	300         	0.25        	0           	Open  	;cement
 c_300acc_36     	n_300acc_36     	n_300acc_37     	43.47       	300         	0.25        	0           	Open  	;cement
 c_300acc_37     	n_300acc_37     	n_300acc_38     	46.62       	300         	0.25        	0           	Open  	;cement
 c_300acc_38     	n_300acc_38     	n_300acc_39     	38.77       	300         	0.25        	0           	Open  	;cement
 c_300acc_39     	n_300acc_39     	n_300acc_40     	44.51       	300         	0.25        	0           	Open  	;cement
 c_300acc_40     	n_300acc_40     	n_300acc_41     	32.24       	300         	0.25        	0           	Open  	;cement
 c_300acc_41     	n_300acc_41     	n_300acc_42     	40.24       	300         	0.25        	0           	Open  	;cement
 c_300acc_42     	n_300acc_42     	n_300acc_43     	4.638       	300         	0.25        	0           	Open  	;cement
 c_300acc_43     	n_300acc_43     	n_300acc_44     	58.48       	300         	0.25        	0           	Open  	;cement
 c_300acc_44     	n_300acc_44     	n_300acc_45     	21.75       	300         	0.25        	0           	Open  	;cement
 c_300acc_45     	n_300acc_45     	n_300acc_46     	94.92       	300         	0.25        	0           	Open  	;cement
 c_300acc_46     	n_300acc_46     	n_300acc_47     	56.89       	300         	0.25        	0           	Open  	;cement
 c_300acc_47     	n_300acc_47     	n_300acc_48     	48.33       	300         	0.25        	0           	Open  	;cement
 c_300acc_48     	n_300acc_48     	n_300acc_49     	40.2        	300         	0.25        	0           	Open  	;cement
 c_300acc_49     	n_300acc_49     	n_300acc_50     	34.02       	300         	0.25        	0           	Open  	;cement
 c_300acc_50     	n_300acc_50     	n_300acc_51     	62.31       	300         	0.25        	0           	Open  	;cement
 c_300acc_51     	n_300acc_51     	n_300acc_52     	45.48       	300         	0.25        	0           	Open  	;cement
 c_300acc_52     	n_300acc_52     	n_300acc_53     	36.59       	300         	0.25        	0           	Open  	;cement
 c_300acc_53     	n_300acc_53     	n_300acc_54     	54.7        	300         	0.25        	0           	Open  	;cement
 c_300acc_54     	n_300acc_54     	n_300acc_55     	54.77       	300         	0.25        	0           	Open  	;cement
 c_300acc_55     	n_300acc_55     	n_300acc_56     	81.85       	300         	0.25        	0           	Open  	;cement
 c_300acc_56     	n_300acc_56     	n_300acc_57     	33.67       	300         	0.25        	0           	Open  	;cement
 c_300acc_57     	n_300acc_57     	n_300acc_58     	34.21       	300         	0.25        	0           	Open  	;cement
 c_300acc_58     	n_300acc_58     	n_300acc_59     	93.85       	300         	0.25        	0           	Open  	;cement
 c_300acc_59     	n_300acc_59     	n_300acc_60     	19.16       	300         	0.25        	0           	Open  	;cement
 c_300acc_60     	n_300acc_60     	n_300acc_61     	39.77       	300         	0.25        	0           	Open  	;cement
 c_300acc_61     	n_300acc_61     	n_300acc_62     	18.88       	300         	0.25        	0           	Open  	;cement
 c_300acc_62     	n_300acc_62     	n_300acc_63     	14.67       	300         	0.25        	0           	Open  	;cement
 c_300acc_63     	n_300acc_63     	n_300acc_64     	34.85       	300         	0.25        	0           	Open  	;cement
 c_300acc_64     	n_300acc_64     	n_300acc_65     	116.3       	300         	0.25        	0           	Open  	;cement
 c_300acc_65     	n_300acc_65     	n_300acc_66     	215         	300         	0.25        	0           	Open  	;cement
 c_300acc_66     	n_300acc_67     	n_300acc_68     	61.35       	300         	0.25        	0           	Closed	;cement
 c_300acc_67     	n_300acc_68     	n_300acc_69     	82.5        	300         	0.25        	0           	Open  	;cement
 c_300acc_68     	n_300acc_69     	n_300acc_70     	57.76       	300         	0.25        	0           	Open  	;cement
 c_300acc_69     	n_300acc_70     	n_300acc_71     	8.62        	300         	0.25        	0           	Open  	;cement
 c_300acc_70     	n_300acc_71     	n_300acc_72     	65.79       	300         	0.25        	0           	Open  	;cement
 c_300acc_71     	n_300acc_72     	n_300acc_73     	93.22       	300         	0.25        	0           	Open  	;cement
 c_300acc_72     	n_300acc_74     	n_300acc_75     	4.311       	300         	0.25        	0           	Open  	;cement
 MM79            	n_300acc_75     	n_300acc_76     	40.13       	300         	0.25        	0           	Open  	;cement
 c_300acc_74     	n_300acc_76     	n_300acc_77     	115.9       	300         	0.25        	0           	Open  	;cement
 c_300acc_75     	n_300acc_77     	n_300acc_78     	32.39       	300         	0.25        	0           	Open  	;cement
 c_300acc_76     	n_300acc_78     	n_300acc_79     	55.83       	300         	0.25        	0           	Open  	;cement
 c_250duc_1      	n_250duc_1      	n_250duc_2      	72.34       	255.8       	1           	0           	Open  	;steel
 c_250duc_2      	n_250duc_2      	n_250duc_3      	75.88       	255.8       	1           	0           	Open  	;steel
 c_250duc_3      	n_250duc_3      	n_250duc_4      	61.47       	255.8       	1           	0           	Open  	;steel
 c_250duc_4      	n_250duc_4      	n_250duc_5      	97.68       	255.8       	1           	0           	Open  	;steel
 c_250duc_5      	n_250duc_5      	n_250duc_6      	46.92       	255.8       	1           	0           	Open  	;steel
 MM73            	n_250duc_6      	n_250duc_7      	49.32       	255.8       	1           	0           	Open  	;steel
 c_250duc_7      	n_250duc_7      	n_250duc_8      	40.65       	255.8       	1           	0           	Open  	;steel
 c_250duc_8      	n_250duc_9      	n_250duc_10     	55.75       	252.4       	0.25        	0           	Open  	;ductil
 c_250duc_9      	n_250duc_10     	n_250duc_11     	16.78       	252.4       	0.25        	0           	Open  	;ductil
 c_250duc_10     	n_250duc_11     	n_250duc_12     	20.35       	252.4       	0.25        	0           	Open  	;ductil
 c_250duc_11     	n_250duc_12     	n_250duc_13     	24.57       	252.4       	0.25        	0           	Open  	;ductil
 c_250duc_12     	n_250duc_13     	n_250duc_14     	22.33       	252.4       	0.25        	0           	Open  	;ductil
 c_250duc_13     	n_250duc_14     	n_250duc_15     	14.81       	252.4       	0.25        	0           	Open  	;ductil
 c_250duc_14     	n_250duc_15     	n_250duc_16     	36.82       	252.4       	0.25        	0           	Open  	;ductil
 c_250duc_15     	n_250duc_16     	n_250duc_17     	33.03       	252.4       	0.25        	0           	Open  	;ductil
 c_250duc_16     	n_250duc_17     	n_250duc_18     	32.82       	252.4       	0.25        	0           	Open  	;ductil
 c_250duc_17     	n_250duc_18     	n_250duc_19     	27.54       	252.4       	0.25        	0           	Open  	;ductil
 c_250duc_18     	n_250duc_19     	n_250duc_20     	18.88       	252.4       	0.25        	0           	Open  	;ductil
 c_250duc_19     	n_250duc_20     	n_250duc_21     	14.54       	252.4       	0.25        	0           	Open  	;ductil
 c_250duc_20     	n_250duc_21     	n_250duc_22     	18.7        	252.4       	0.25        	0           	Open  	;ductil
 c_250duc_21     	n_250duc_22     	n_250duc_23     	79.32       	252.4       	0.25        	0           	Open  	;ductil
 c_250duc_22     	n_250duc_23     	n_250duc_24     	47.3        	252.4       	0.25        	0           	Open  	;ductil
 c_250duc_23     	n_250duc_24     	n_250duc_25     	39.23       	252.4       	0.25        	0           	Open  	;ductil
 c_250duc_24     	n_250duc_25     	n_250duc_26     	37.87       	252.4       	0.25        	0           	Open  	;ductil
 c_250duc_25     	n_250duc_26     	n_250duc_27     	21.75       	252.4       	0.25        	0           	Open  	;ductil
 c_250duc_26     	n_250duc_27     	n_250duc_28     	15.13       	252.4       	0.25        	0           	Open  	;ductil
 c_250duc_27     	n_250duc_28     	n_250duc_29     	26.64       	252.4       	0.25        	0           	Open  	;ductil
 c_250duc_28     	n_250duc_29     	n_250duc_30     	47.37       	252.4       	0.25        	0           	Open  	;ductil
 c_250duc_29     	n_250duc_30     	n_250duc_31     	47.95       	252.4       	0.25        	0           	Open  	;ductil
 c_250duc_30     	n_250duc_31     	n_250duc_32     	32.23       	252.4       	0.25        	0           	Open  	;ductil
 c_250duc_31     	n_250duc_32     	n_250duc_33     	17.91       	252.4       	0.25        	0           	Open  	;ductil
 c_250duc_32     	n_250duc_33     	n_250duc_34     	20.11       	252.4       	0.25        	0           	Open  	;ductil
 c_250duc_33     	n_250duc_34     	n_250duc_35     	8.379       	252.4       	0.25        	0           	Open  	;ductil
 c_250duc_34     	n_250duc_35     	n_250duc_36     	37.13       	252.4       	0.25        	0           	Open  	;ductil
 c_250duc_35     	n_250duc_36     	n_250duc_37     	29.76       	252.4       	0.25        	0           	Open  	;ductil
 c_250duc_36     	n_250duc_37     	n_250duc_38     	34.13       	252.4       	0.25        	0           	Open  	;ductil
 c_250duc_37     	n_250duc_38     	n_250duc_39     	51.56       	252.4       	0.25        	0           	Open  	;ductil
 c_250duc_38     	n_250duc_39     	n_250duc_40     	28.84       	252.4       	0.25        	0           	Open  	;ductil
 c_250duc_39     	n_250duc_40     	n_250duc_41     	27.81       	252.4       	0.25        	0           	Open  	;ductil
 c_250duc_40     	n_250duc_41     	n_250duc_42     	41.4        	252.4       	0.25        	0           	Open  	;ductil
 c_250duc_41     	n_250duc_42     	n_250duc_43     	39.47       	252.4       	0.25        	0           	Open  	;ductil
 c_250duc_42     	n_250duc_43     	n_250duc_44     	53.54       	252.4       	0.25        	0           	Open  	;ductil
 c_250duc_43     	n_250duc_44     	n_250duc_45     	83.66       	252.4       	0.25        	0           	Open  	;ductil
 c_250duc_44     	n_250duc_45     	n_250duc_46     	69.67       	252.4       	0.25        	0           	Open  	;ductil
 c_250duc_45     	n_250duc_46     	n_250duc_47     	63.3        	252.4       	0.25        	0           	Open  	;ductil
 c_250duc_46     	n_250duc_47     	n_250duc_48     	39.72       	252.4       	0.25        	0           	Open  	;ductil
 c_250duc_47     	n_250duc_48     	n_250duc_49     	19.96       	252.4       	0.25        	0           	Open  	;ductil
 c_250duc_48     	n_250duc_49     	n_250duc_50     	83.08       	252.4       	0.25        	0           	Open  	;ductil
 c_250duc_49     	n_250duc_50     	n_250duc_51     	41.57       	252.4       	0.25        	0           	Open  	;ductil
 c_250duc_50     	n_250duc_51     	n_250duc_52     	47.14       	252.4       	0.25        	0           	Open  	;ductil
 c_250duc_51     	n_250duc_52     	n_250duc_53     	25.41       	252.4       	0.25        	0           	Open  	;ductil
 c_250duc_52     	n_250duc_53     	n_250duc_54     	19.03       	252.4       	0.25        	0           	Open  	;ductil
 c_250duc_53     	n_250duc_54     	n_250duc_55     	45.54       	252.4       	0.25        	0           	Open  	;ductil
 c_250duc_54     	n_250duc_55     	n_250duc_56     	12.18       	252.4       	0.25        	0           	Open  	;ductil
 c_250duc_55     	n_250duc_56     	n_250duc_57     	17.81       	252.4       	0.25        	0           	Open  	;ductil
 c_250duc_56     	n_250duc_57     	n_250duc_58     	23          	252.4       	0.25        	0           	Open  	;ductil
 c_250duc_57     	n_250duc_58     	n_250duc_59     	38.14       	252.4       	0.25        	0           	Open  	;ductil
 c_250duc_58     	n_250duc_59     	n_250duc_60     	42.95       	252.4       	0.25        	0           	Open  	;ductil
 c_250duc_59     	n_250duc_60     	n_250duc_61     	64.63       	252.4       	0.25        	0           	Open  	;ductil
 c_250duc_60     	n_250duc_61     	n_250duc_62     	42.44       	252.4       	0.25        	0           	Open  	;ductil
 c_250duc_61     	n_250duc_62     	n_250duc_63     	36.35       	252.4       	0.25        	0           	Open  	;ductil
 c_250duc_62     	n_250duc_63     	n_250duc_64     	29.84       	252.4       	0.25        	0           	Open  	;ductil
 c_250duc_63     	n_250duc_64     	n_250duc_65     	36.75       	252.4       	0.25        	0           	Open  	;ductil
 c_250duc_64     	n_250duc_65     	n_250duc_66     	32.11       	252.4       	0.25        	0           	Open  	;ductil
 c_250duc_65     	n_250duc_66     	n_250duc_67     	13.31       	252.4       	0.25        	0           	Open  	;ductil
 c_250duc_66     	n_250duc_67     	n_250duc_68     	16.4        	252.4       	0.25        	0           	Open  	;ductil
 c_250duc_67     	n_250duc_68     	n_250duc_69     	22.17       	252.4       	0.25        	0           	Open  	;ductil
 c_250duc_68     	n_250duc_69     	n_250duc_70     	60.06       	252.4       	0.25        	0           	Open  	;ductil
 c_250duc_69     	n_250duc_70     	n_250duc_71     	32.82       	252.4       	0.25        	0           	Open  	;ductil
 c_250duc_70     	n_250duc_71     	n_250duc_72     	46.39       	252.4       	0.25        	0           	Open  	;ductil
 c_250duc_71     	n_250duc_72     	n_250duc_73     	35.02       	252.4       	0.25        	0           	Open  	;ductil
 c_250duc_72     	n_250duc_73     	n_250duc_74     	52.23       	252.4       	0.25        	0           	Open  	;ductil
 c_250duc_73     	n_250duc_74     	n_250duc_75     	66.39       	252.4       	0.25        	0           	Open  	;ductil
 c_250duc_74     	n_250duc_75     	n_250duc_76     	29.69       	252.4       	0.25        	0           	Open  	;ductil
 c_250duc_75     	n_250duc_76     	n_250duc_77     	45.91       	252.4       	0.25        	0           	Open  	;ductil
 c_250duc_76     	n_250duc_77     	n_250duc_78     	34.77       	252.4       	0.25        	0           	Open  	;ductil
 c_250duc_77     	n_250duc_78     	n_250duc_79     	53.27       	252.4       	0.25        	0           	Open  	;ductil
 c_250duc_78     	n_250duc_79     	n_250duc_80     	42.93       	252.4       	0.25        	0           	Open  	;ductil
 c_250duc_79     	n_250duc_80     	n_250duc_81     	24.9        	252.4       	0.25        	0           	Open  	;ductil
 c_250duc_80     	n_250duc_81     	n_250duc_82     	47.1        	252.4       	0.25        	0           	Open  	;ductil
 c_250duc_81     	n_250duc_82     	n_250duc_83     	58.95       	252.4       	0.25        	0           	Open  	;ductil
 c_250duc_82     	n_250duc_83     	n_250duc_84     	13.26       	252.4       	0.25        	0           	Open  	;ductil
 c_250duc_83     	n_250duc_84     	n_250duc_85     	39.43       	252.4       	0.25        	0           	Open  	;ductil
 c_250duc_84     	n_250duc_85     	n_250duc_86     	45.6        	252.4       	0.25        	0           	Open  	;ductil
 c_250duc_85     	n_250duc_86     	n_250duc_87     	19.87       	252.4       	0.25        	0           	Open  	;ductil
 c_250duc_86     	n_250duc_87     	n_250duc_88     	12.01       	252.4       	0.25        	0           	Open  	;ductil
 c_250duc_87     	n_250duc_88     	n_250duc_89     	21.68       	252.4       	0.25        	0           	Open  	;ductil
 c_250duc_88     	n_250duc_89     	n_250duc_90     	27.61       	252.4       	0.25        	0           	Open  	;ductil
 c_250duc_89     	n_250duc_90     	n_250duc_91     	13.69       	252.4       	0.25        	0           	Open  	;ductil
 c_250duc_90     	n_250duc_91     	n_250duc_92     	19.44       	252.4       	0.25        	0           	Open  	;ductil
 c_250duc_91     	n_250duc_92     	n_250duc_93     	12.66       	252.4       	0.25        	0           	Open  	;ductil
 c_250duc_92     	n_250duc_93     	n_250duc_94     	65.3        	252.4       	0.25        	0           	Open  	;ductil
 c_250duc_93     	n_250duc_94     	n_250duc_95     	34.46       	252.4       	0.25        	0           	Open  	;ductil
 c_250duc_94     	n_250duc_95     	n_250duc_96     	32.84       	252.4       	0.25        	0           	Open  	;ductil
 c_250duc_95     	n_250duc_96     	n_250duc_97     	55.25       	252.4       	0.25        	0           	Open  	;ductil
 c_250duc_96     	n_250duc_97     	n_250duc_98     	44.69       	252.4       	0.25        	0           	Open  	;ductil
 c_250duc_97     	n_250duc_98     	n_250duc_99     	25.07       	252.4       	0.25        	0           	Open  	;ductil
 c_250duc_98     	n_250duc_99     	n_250duc_100    	21.81       	252.4       	0.25        	0           	Open  	;ductil
 c_250duc_99     	n_250duc_100    	n_250duc_101    	53.14       	252.4       	0.25        	0           	Open  	;ductil
 c_250duc_100    	n_250duc_101    	n_250duc_102    	11.57       	252.4       	0.25        	0           	Open  	;ductil
 c_250duc_101    	n_250duc_102    	n_250duc_103    	15.99       	252.4       	0.25        	0           	Open  	;ductil
 c_250duc_102    	n_250duc_103    	n_250duc_104    	73.68       	252.4       	0.25        	0           	Open  	;ductil
 c_250duc_103    	n_250duc_104    	n_250duc_105    	18.56       	252.4       	0.25        	0           	Open  	;ductil
 c_250duc_104    	n_250duc_105    	n_250duc_106    	31.91       	252.4       	0.25        	0           	Open  	;ductil
 c_250duc_105    	n_250duc_106    	n_250duc_107    	39.87       	252.4       	0.25        	0           	Open  	;ductil
 c_250duc_106    	n_250duc_107    	n_250duc_108    	18.51       	252.4       	0.25        	0           	Open  	;ductil
 c_250duc_107    	n_250duc_108    	n_250duc_109    	29.16       	252.4       	0.25        	0           	Open  	;ductil
 c_250duc_108    	n_250duc_109    	n_250duc_110    	26.18       	252.4       	0.25        	0           	Open  	;ductil
 c_250duc_109    	n_250duc_110    	n_250duc_111    	65.01       	252.4       	0.25        	0           	Open  	;ductil
 c_250duc_110    	n_250duc_111    	n_250duc_112    	27.38       	252.4       	0.25        	0           	Open  	;ductil
 c_250duc_111    	n_250duc_112    	n_250duc_113    	21.76       	252.4       	0.25        	0           	Open  	;ductil
 c_250duc_112    	n_250duc_113    	n_250duc_114    	15.22       	252.4       	0.25        	0           	Open  	;ductil
 c_250duc_113    	n_250duc_114    	n_250duc_115    	30.63       	252.4       	0.25        	0           	Open  	;ductil
 c_250duc_114    	n_250duc_115    	n_250duc_116    	12.29       	252.4       	0.25        	0           	Open  	;ductil
 c_250duc_115    	n_250duc_116    	n_250duc_117    	16.07       	252.4       	0.25        	0           	Open  	;ductil
 c_250duc_116    	n_250duc_117    	n_250duc_118    	5.242       	252.4       	0.25        	0           	Open  	;ductil
 c_250duc_117    	n_250duc_118    	n_250duc_119    	11.69       	252.4       	0.25        	0           	Open  	;ductil
 c_250duc_118    	n_250duc_119    	n_250duc_120    	11.2        	252.4       	0.25        	0           	Open  	;ductil
 c_250duc_119    	n_250duc_120    	n_250duc_121    	8.771       	252.4       	0.25        	0           	Open  	;ductil
 c_250duc_120    	n_250duc_121    	n_250duc_122    	11.49       	252.4       	0.25        	0           	Open  	;ductil
 c_250duc_121    	n_250duc_122    	n_250duc_123    	22.56       	252.4       	0.25        	0           	Open  	;ductil
 c_250duc_122    	n_250duc_123    	n_250duc_124    	29.91       	252.4       	0.25        	0           	Open  	;ductil
 c_250duc_123    	n_250duc_124    	n_250duc_125    	22.5        	252.4       	0.25        	0           	Open  	;ductil
 c_250duc_124    	n_250duc_125    	n_250duc_126    	61.9        	252.4       	0.25        	0           	Open  	;ductil
 c_250duc_125    	n_250duc_126    	n_250duc_127    	37.94       	252.4       	0.25        	0           	Open  	;ductil
 c_250duc_126    	n_250duc_127    	n_250duc_128    	35.44       	252.4       	0.25        	0           	Open  	;ductil
 c_250duc_127    	n_250duc_128    	n_250duc_129    	31.49       	252.4       	0.25        	0           	Open  	;ductil
 c_250duc_128    	n_250duc_129    	n_250duc_130    	25.81       	252.4       	0.25        	0           	Open  	;ductil
 c_250duc_129    	n_250duc_130    	n_250duc_131    	41.23       	252.4       	0.25        	0           	Open  	;ductil
 c_250duc_130    	n_250duc_131    	n_250duc_132    	19.75       	252.4       	0.25        	0           	Open  	;ductil
 c_250duc_131    	n_250duc_132    	n_250duc_133    	23.05       	252.4       	0.25        	0           	Open  	;ductil
 c_250duc_132    	n_250duc_133    	n_250duc_134    	45.13       	252.4       	0.25        	0           	Open  	;ductil
 c_250duc_133    	n_250duc_134    	n_250duc_135    	47.6        	252.4       	0.25        	0           	Open  	;ductil
 c_250duc_134    	n_250duc_135    	n_250duc_136    	16.06       	252.4       	0.25        	0           	Open  	;ductil
 c_250duc_135    	n_250duc_136    	n_250duc_137    	17.85       	252.4       	0.25        	0           	Open  	;ductil
 c_250duc_136    	n_250duc_137    	n_250duc_138    	33.58       	252.4       	0.25        	0           	Open  	;ductil
 c_250duc_137    	n_250duc_138    	n_250duc_139    	16.57       	252.4       	0.25        	0           	Open  	;ductil
 c_250duc_138    	n_250duc_139    	n_250duc_140    	37.71       	252.4       	0.25        	0           	Open  	;ductil
 c_250duc_139    	n_250duc_140    	n_250duc_141    	69.15       	252.4       	0.25        	0           	Open  	;ductil
 c_250duc_140    	n_250duc_141    	n_250duc_142    	24.13       	252.4       	0.25        	0           	Open  	;ductil
 c_250duc_141    	n_250duc_142    	n_250duc_143    	29.93       	252.4       	0.25        	0           	Open  	;ductil
 c_250duc_142    	n_250duc_143    	n_250duc_144    	49.3        	252.4       	0.25        	0           	Open  	;ductil
 c_250duc_143    	n_250duc_144    	n_250duc_145    	62.23       	252.4       	0.25        	0           	Open  	;ductil
 c_250duc_144    	n_250duc_145    	n_250duc_146    	25.56       	252.4       	0.25        	0           	Open  	;ductil
 c_250duc_145    	n_250duc_146    	n_250duc_147    	37.02       	252.4       	0.25        	0           	Open  	;ductil
 c_250duc_146    	n_250duc_147    	n_250duc_148    	30          	252.4       	0.25        	0           	Open  	;ductil
 c_250duc_147    	n_250duc_148    	n_250duc_149    	53.72       	252.4       	0.25        	0           	Open  	;ductil
 c_250duc_148    	n_250duc_149    	n_250duc_150    	36.31       	252.4       	0.25        	0           	Open  	;ductil
 c_250duc_149    	n_250duc_150    	n_250duc_151    	39.51       	252.4       	0.25        	0           	Open  	;ductil
 c_250duc_150    	n_250duc_151    	n_250duc_152    	31.45       	252.4       	0.25        	0           	Open  	;ductil
 c_250duc_151    	n_250duc_152    	n_250duc_153    	39.15       	252.4       	0.25        	0           	Open  	;ductil
 c_250duc_152    	n_250duc_153    	n_250duc_154    	74.25       	252.4       	0.25        	0           	Open  	;ductil
 c_250duc_153    	n_250duc_154    	n_250duc_155    	29.4        	252.4       	0.25        	0           	Open  	;ductil
 c_250duc_154    	n_250duc_155    	n_250duc_156    	36.97       	252.4       	0.25        	0           	Open  	;ductil
 c_250duc_155    	n_250duc_156    	n_250duc_157    	140         	252.4       	0.25        	0           	Open  	;ductil
 c_250duc_156    	n_250duc_157    	n_250duc_158    	54.42       	252.4       	0.25        	0           	Open  	;ductil
 c_250duc_157    	n_250duc_158    	n_250duc_159    	111.28      	252.4       	0.25        	0           	Open  	;ductil
 c_250duc_158    	n_250duc_159    	n_250duc_160    	49.16       	252.4       	0.25        	0           	Open  	;ductil
 c_250duc_159    	n_250duc_160    	n_250duc_161    	67.84       	252.4       	0.25        	0           	Open  	;ductil
 c_250duc_160    	n_250duc_161    	n_250duc_162    	92.62       	252.4       	0.25        	0           	Open  	;ductil
 c_250duc_161    	n_250duc_162    	n_250duc_163    	68.8        	252.4       	0.25        	0           	Open  	;ductil
 c_250duc_162    	n_250duc_163    	n_250duc_164    	23.67       	252.4       	0.25        	0           	Open  	;ductil
 c_250duc_163    	n_250duc_164    	n_250duc_165    	74.86       	252.4       	0.25        	0           	Open  	;ductil
 c_250duc_164    	n_250duc_165    	n_250duc_166    	60.49       	252.4       	0.25        	0           	Open  	;ductil
 c_250duc_165    	n_250duc_166    	n_250duc_167    	72.4        	252.4       	0.25        	0           	Open  	;ductil
 c_250duc_166    	n_250duc_167    	n_250duc_168    	38.43       	252.4       	0.25        	0           	Open  	;ductil
 c_250duc_167    	n_250duc_168    	n_250duc_169    	46.72       	252.4       	0.25        	0           	Open  	;ductil
 c_250duc_168    	n_250duc_169    	n_250duc_170    	40.23       	252.4       	0.25        	0           	Open  	;ductil
 c_250duc_169    	n_250duc_170    	n_250duc_171    	54.69       	252.4       	0.25        	0           	Open  	;ductil
 c_250duc_170    	n_250duc_171    	n_250duc_172    	88.31       	252.4       	0.25        	0           	Open  	;ductil
 c_250duc_171    	n_250duc_172    	n_250duc_173    	35.58       	252.4       	0.25        	0           	Open  	;ductil
 c_250duc_172    	n_250duc_173    	n_250duc_174    	9.41        	252.4       	0.25        	0           	Open  	;ductil
 c_250duc_173    	n_250duc_174    	n_250duc_175    	31.25       	252.4       	0.25        	0           	Open  	;ductil
 c_250duc_174    	n_250duc_175    	n_250duc_176    	31.11       	252.4       	0.25        	0           	Open  	;ductil
 MM14            	n_250duc_176    	n_250duc_177    	68.1        	252.4       	0.25        	0           	Open  	;ductil
 c_250duc_176    	n_250duc_177    	n_250duc_178    	45.02       	252.4       	0.25        	0           	Open  	;ductil
 c_250duc_177    	n_250duc_178    	n_250duc_179    	47.89       	252.4       	0.25        	0           	Open  	;ductil
 c_250duc_178    	n_250duc_179    	T9              	49.09       	252.4       	0.25        	0           	Open  	;ductil
 MM15            	T8              	n_250duc_182    	27.25       	252.4       	0.25        	0           	Open  	;ductil
 c_250duc_181    	n_250duc_182    	n_250duc_183    	16.57       	252.4       	0.25        	0           	Open  	;ductil
 c_250duc_182    	n_250duc_184    	n_250duc_185    	38.22       	252.4       	0.25        	0           	Open  	;ductil
 c_250duc_183    	n_250duc_185    	n_250duc_186    	11.61       	252.4       	0.25        	0           	Open  	;ductil
 c_250duc_184    	n_250duc_186    	n_250duc_187    	12.36       	252.4       	0.25        	0           	Open  	;ductil
 c_250duc_185    	n_250duc_187    	n_250duc_188    	18.5        	252.4       	0.25        	0           	Open  	;ductil
 c_250duc_186    	n_250duc_188    	n_250duc_189    	35.64       	252.4       	0.25        	0           	Open  	;ductil
 c_250duc_187    	n_250duc_189    	n_250duc_190    	37.81       	252.4       	0.25        	0           	Open  	;ductil
 c_250duc_188    	n_250duc_190    	n_250duc_191    	52.82       	252.4       	0.25        	0           	Open  	;ductil
 c_250duc_189    	n_250duc_191    	n_250duc_192    	25.03       	252.4       	0.25        	0           	Open  	;ductil
 c_250duc_190    	n_250duc_192    	n_250duc_193    	33.08       	252.4       	0.25        	0           	Open  	;ductil
 c_250duc_191    	n_250duc_193    	n_250duc_194    	28.58       	252.4       	0.25        	0           	Open  	;ductil
 c_250duc_192    	n_250duc_194    	n_250duc_195    	36.61       	252.4       	0.25        	0           	Open  	;ductil
 c_250duc_193    	n_250duc_195    	n_250duc_196    	37.64       	252.4       	0.25        	0           	Open  	;ductil
 c_250duc_194    	n_250duc_196    	n_250duc_197    	34.6        	252.4       	0.25        	0           	Open  	;ductil
 c_250duc_195    	n_250duc_197    	n_250duc_198    	69.11       	252.4       	0.25        	0           	Open  	;ductil
 c_250duc_196    	n_250duc_198    	n_250duc_199    	25.73       	252.4       	0.25        	0           	Open  	;ductil
 c_250duc_197    	n_250duc_199    	n_250duc_200    	22.56       	252.4       	0.25        	0           	Open  	;ductil
 c_250duc_198    	n_250duc_200    	n_250duc_201    	21.78       	252.4       	0.25        	0           	Open  	;ductil
 c_250duc_199    	n_250duc_201    	n_250duc_202    	10.89       	252.4       	0.25        	0           	Open  	;ductil
 MM43            	n_250acc_1      	n_250acc_2      	66.32       	250         	0.25        	0           	Open  	;cement
 c_250acc_2      	n_250acc_2      	n_250acc_3      	59.49       	250         	0.25        	0           	Open  	;cement
 c_250acc_3      	n_250acc_3      	n_250acc_4      	32.59       	250         	0.25        	0           	Open  	;cement
 c_250acc_4      	n_250acc_4      	n_250acc_5      	106.7       	250         	0.25        	0           	Open  	;cement
 c_250acc_5      	n_250acc_5      	n_250acc_6      	140.5       	250         	0.25        	0           	Open  	;cement
 c_250acc_6      	n_250acc_6      	n_250acc_7      	75.42       	250         	0.25        	0           	Open  	;cement
 c_250acc_7      	n_250acc_7      	n_250acc_8      	49.05       	250         	0.25        	0           	Open  	;cement
 c_250acc_8      	n_250acc_8      	n_250acc_9      	31.16       	250         	0.25        	0           	Open  	;cement
 c_250acc_9      	n_250acc_9      	n_250acc_10     	137.2       	250         	0.25        	0           	Open  	;cement
 c_250acc_10     	n_250acc_10     	n_250acc_11     	193.7       	250         	0.25        	0           	Open  	;cement
 c_250acc_11     	n_250acc_11     	n_250acc_12     	38.56       	250         	0.25        	0           	Open  	;cement
 c_250acc_12     	n_250acc_12     	n_250acc_13     	109.4       	250         	0.25        	0           	Open  	;cement
 c_250acc_13     	n_250acc_13     	n_250acc_14     	11.79       	250         	0.25        	0           	Open  	;cement
 c_250acc_14     	n_250acc_14     	n_250acc_15     	143.7       	250         	0.25        	0           	Open  	;cement
 c_250acc_15     	n_250acc_15     	n_250acc_16     	207.7       	250         	0.25        	0           	Open  	;cement
 c_250acc_16     	n_250acc_16     	n_250acc_17     	161.8       	250         	0.25        	0           	Open  	;cement
 c_250acc_17     	n_250acc_17     	n_250acc_18     	319.7       	250         	0.25        	0           	Open  	;cement
 c_250acc_18     	n_250acc_18     	n_250acc_19     	200.1       	250         	0.25        	0           	Open  	;cement
 c_250acc_19     	n_250acc_19     	n_250acc_20     	119.8       	250         	0.25        	0           	Open  	;cement
 c_250acc_20     	n_250acc_20     	n_250acc_21     	357.9       	250         	0.25        	0           	Open  	;cement
 c_250acc_21     	n_250acc_21     	n_250acc_22     	88.25       	250         	0.25        	0           	Open  	;cement
 c_250acc_22     	n_250acc_22     	n_250acc_23     	108.9       	250         	0.25        	0           	Open  	;cement
 c_250acc_23     	n_250acc_23     	n_250acc_24     	271.6       	250         	0.25        	0           	Open  	;cement
 c_250acc_24     	n_250acc_25     	n_250acc_26     	105.4       	250         	0.25        	0           	Open  	;cement
 c_250acc_25     	n_250acc_26     	n_250acc_27     	34.54       	250         	0.25        	0           	Open  	;cement
 c_250acc_26     	n_250acc_27     	n_250acc_28     	98.2        	250         	0.25        	0           	Open  	;cement
 c_250acc_27     	n_250acc_28     	n_250acc_29     	88.71       	250         	0.25        	0           	Open  	;cement
 c_250acc_28     	n_250acc_29     	n_250acc_30     	32.14       	250         	0.25        	0           	Open  	;cement
 c_250acc_29     	n_250acc_30     	n_250acc_31     	108.06      	250         	0.25        	0           	Open  	;cement
 c_250acc_30     	n_250acc_31     	n_250acc_32     	70.06       	250         	0.25        	0           	Open  	;cement
 MM77            	n_250acc_33     	n_250acc_32     	103.6       	250         	0.25        	0           	Open  	;cement
 c_250acc_32     	n_250acc_33     	n_250acc_34     	182.37      	250         	0.25        	0           	Open  	;cement
 c_250acc_33     	n_250acc_34     	n_250acc_35     	119.69      	250         	0.25        	0           	Open  	;cement
 c_250acc_34     	n_250acc_35     	n_250acc_36     	51.35       	250         	0.25        	0           	Open  	;cement
 c_250acc_35     	n_250acc_36     	n_250acc_37     	92.87       	250         	0.25        	0           	Open  	;cement
 c_250acc_36     	n_250acc_37     	n_250acc_38     	49.23       	250         	0.25        	0           	Open  	;cement
 c_250acc_37     	n_250acc_38     	n_250acc_39     	25.88       	250         	0.25        	0           	Open  	;cement
 c_250acc_38     	n_250acc_39     	n_250acc_40     	66.73       	250         	0.25        	0           	Open  	;cement
 c_250acc_39     	n_250acc_40     	n_250acc_41     	27.79       	250         	0.25        	0           	Open  	;cement
 c_250acc_40     	n_250acc_41     	n_250acc_42     	16.96       	250         	0.25        	0           	Open  	;cement
 c_250acc_41     	n_250acc_42     	n_250acc_43     	55.07       	250         	0.25        	0           	Open  	;cement
 c_250acc_42     	n_250acc_43     	n_250acc_44     	31.39       	250         	0.25        	0           	Open  	;cement
 c_250acc_43     	n_250acc_44     	n_250acc_45     	20.56       	250         	0.25        	0           	Open  	;cement
 c_250acc_44     	n_250acc_45     	n_250acc_46     	26.86       	250         	0.25        	0           	Open  	;cement
 c_250acc_45     	n_250acc_46     	n_250acc_47     	79.87       	250         	0.25        	0           	Open  	;cement
 c_250acc_46     	n_250acc_47     	n_250acc_48     	45.8        	250         	0.25        	0           	Open  	;cement
 c_250acc_47     	n_250acc_48     	n_250acc_49     	5.669       	250         	0.25        	0           	Open  	;cement
 c_250acc_48     	n_250acc_49     	n_250acc_50     	99.85       	250         	0.25        	0           	Open  	;cement
 c_250acc_49     	n_250acc_50     	n_250acc_51     	48.46       	250         	0.25        	0           	Open  	;cement
 c_250acc_50     	n_250acc_51     	n_250acc_52     	40.19       	250         	0.25        	0           	Open  	;cement
 c_250acc_51     	n_250acc_52     	n_250acc_53     	102.3       	250         	0.25        	0           	Open  	;cement
 c_250acc_52     	n_250acc_53     	n_250acc_54     	108.9       	250         	0.25        	0           	Open  	;cement
 c_250acc_53     	n_250acc_54     	n_250acc_55     	70.38       	250         	0.25        	0           	Open  	;cement
 c_250acc_54     	n_250acc_55     	n_250acc_56     	51.46       	250         	0.25        	0           	Open  	;cement
 c_250acc_55     	n_250acc_56     	n_250acc_57     	114.66      	250         	0.25        	0           	Open  	;cement
 c_250acc_56     	n_250acc_57     	n_250acc_58     	21.84       	250         	0.25        	0           	Open  	;cement
 c_250acc_57     	n_250acc_58     	n_250acc_59     	69.18       	250         	0.25        	0           	Open  	;cement
 c_250acc_58     	n_250acc_59     	n_250acc_60     	71.75       	250         	0.25        	0           	Open  	;cement
 c_250acc_59     	n_250acc_60     	n_250acc_61     	55.36       	250         	0.25        	0           	Open  	;cement
 c_250acc_60     	n_250acc_61     	n_250acc_62     	45.59       	250         	0.25        	0           	Open  	;cement
 c_250acc_61     	n_250acc_62     	n_250acc_63     	49.11       	250         	0.25        	0           	Open  	;cement
 c_250acc_62     	n_250acc_63     	n_250acc_64     	115.1       	250         	0.25        	0           	Open  	;cement
 c_250acc_63     	n_250acc_64     	n_250acc_65     	70.39       	250         	0.25        	0           	Open  	;cement
 c_250acc_64     	n_250acc_65     	n_250acc_66     	54.42       	250         	0.25        	0           	Open  	;cement
 c_250acc_65     	n_250acc_66     	n_250acc_67     	45.22       	250         	0.25        	0           	Open  	;cement
 c_250acc_66     	n_250acc_67     	n_250acc_68     	148.8       	250         	0.25        	0           	Open  	;cement
 c_250acc_67     	n_250acc_68     	n_250acc_69     	47.21       	250         	0.25        	0           	Open  	;cement
 c_250acc_68     	n_250acc_69     	n_250acc_70     	74.43       	250         	0.25        	0           	Open  	;cement
 c_250acc_69     	n_250acc_70     	n_250acc_71     	136.3       	250         	0.25        	0           	Open  	;cement
 c_250acc_70     	n_250acc_71     	n_250acc_72     	112.91      	250         	0.25        	0           	Open  	;cement
 c_250acc_71     	n_250acc_72     	n_250acc_73     	60.12       	250         	0.25        	0           	Open  	;cement
 c_250acc_72     	n_250acc_73     	n_250acc_74     	41.05       	250         	0.25        	0           	Open  	;cement
 c_250acc_73     	n_250acc_74     	n_250acc_75     	66.41       	250         	0.25        	0           	Open  	;cement
 c_250acc_74     	n_250acc_75     	n_250acc_76     	182.00      	250         	0.25        	0           	Open  	;cement
 c_250acc_75     	n_250acc_77     	n_250acc_78     	86.41       	250         	0.25        	0           	Open  	;cement
 c_250acc_76     	n_250acc_78     	n_250acc_79     	57.25       	250         	0.25        	0           	Open  	;cement
 c_250acc_77     	n_250acc_79     	n_250acc_80     	46.44       	250         	0.25        	0           	Open  	;cement
 MM76            	n_250acc_81     	n_250acc_80     	42.68       	250         	0.25        	0           	Open  	;cement
 c_250acc_79     	VS_Stomarica    	n_250acc_81     	17.79       	250         	0.25        	0           	CV    	;cement
 MM75            	Stomarica_B     	VS_Stomarica    	9.33        	250         	0.25        	0           	Open  	;cement
 c_250acc_81     	n_250acc_83     	n_250acc_84     	106.49      	250         	0.25        	0           	Open  	;cement
 c_250acc_82     	n_250acc_85     	n_250acc_86     	91.64       	250         	0.25        	0           	Open  	;cement
 c_250acc_83     	n_250acc_86     	n_250acc_87     	28.42       	250         	0.25        	0           	Open  	;cement
 c_250acc_84     	n_250acc_87     	n_250acc_88     	29.83       	250         	0.25        	0           	Open  	;cement
 c_250acc_85     	n_250acc_88     	n_250acc_89     	52.61       	250         	0.25        	0           	Open  	;cement
 c_250acc_86     	n_250acc_89     	n_250acc_90     	18.98       	250         	0.25        	0           	Open  	;cement
 c_250acc_87     	n_250acc_90     	n_250acc_91     	65.7        	250         	0.25        	0           	Open  	;cement
 c_250acc_88     	n_250acc_91     	n_250acc_92     	61.6        	250         	0.25        	0           	Open  	;cement
 c_250acc_89     	n_250acc_92     	n_250acc_93     	30.83       	250         	0.25        	0           	Open  	;cement
 c_250acc_90     	n_250acc_93     	n_250acc_94     	55.21       	250         	0.25        	0           	Open  	;cement
 c_250acc_91     	n_250acc_94     	n_250acc_95     	49.19       	250         	0.25        	0           	Open  	;cement
 c_250acc_92     	n_250acc_95     	n_250acc_96     	81.32       	250         	0.25        	0           	Open  	;cement
 c_250acc_93     	n_250acc_96     	n_250acc_97     	42.26       	250         	0.25        	0           	Open  	;cement
 c_250acc_94     	n_250acc_97     	n_250acc_98     	35.91       	250         	0.25        	0           	Open  	;cement
 c_250acc_95     	n_250acc_98     	n_250acc_99     	87.69       	250         	0.25        	0           	Open  	;cement
 c_250acc_96     	n_250acc_99     	n_250acc_100    	95.48       	250         	0.25        	0           	Open  	;cement
 c_250acc_97     	n_250acc_100    	n_250acc_101    	15.44       	250         	0.25        	0           	Open  	;cement
 c_250acc_98     	n_250acc_101    	n_250acc_102    	133.1       	250         	0.25        	0           	Open  	;cement
 c_250acc_99     	n_250acc_102    	n_250acc_103    	13.43       	250         	0.25        	0           	Open  	;cement
 c_250acc_100    	n_250acc_103    	n_250acc_104    	54.14       	250         	0.25        	0           	Open  	;cement
 c_250acc_101    	n_250acc_104    	n_250acc_105    	41.95       	250         	0.25        	0           	Open  	;cement
 c_250acc_102    	n_250acc_105    	n_250acc_106    	60.05       	250         	0.25        	0           	Open  	;cement
 c_250acc_103    	n_250acc_106    	n_250acc_107    	31.22       	250         	0.25        	0           	Open  	;cement
 c_250acc_104    	n_250acc_107    	n_250acc_108    	78.45       	250         	0.25        	0           	Open  	;cement
 c_250acc_105    	n_250acc_108    	n_250acc_109    	44.58       	250         	0.25        	0           	Open  	;cement
 c_250acc_106    	n_250acc_109    	n_250acc_110    	9.034       	250         	0.25        	0           	Open  	;cement
 c_250acc_107    	n_250acc_110    	n_250acc_111    	104.3       	250         	0.25        	0           	Open  	;cement
 c_250acc_108    	n_250acc_111    	n_250acc_112    	73.12       	250         	0.25        	0           	Open  	;cement
 c_250acc_109    	n_250acc_112    	n_250acc_113    	102.3       	250         	0.25        	0           	Open  	;cement
 c_250acc_110    	n_250acc_113    	n_250acc_114    	56.01       	250         	0.25        	0           	Open  	;cement
 c_250acc_111    	n_250acc_114    	n_250acc_115    	86.5        	250         	0.25        	0           	Open  	;cement
 c_250acc_112    	n_250acc_115    	n_250acc_116    	80.37       	250         	0.25        	0           	Open  	;cement
 MM80            	n_250acc_116    	n_250acc_117    	67.19       	250         	0.25        	0           	Open  	;cement
 c_250acc_114    	n_250acc_117    	n_250acc_118    	82.03       	250         	0.25        	0           	Open  	;cement
 c_250acc_115    	n_250acc_118    	n_250acc_119    	30.73       	250         	0.25        	0           	Open  	;cement
 c_250acc_116    	n_250acc_119    	n_250acc_120    	57.14       	250         	0.25        	0           	Open  	;cement
 c_250acc_117    	n_250acc_120    	n_250acc_121    	87.78       	250         	0.25        	0           	Open  	;cement
 c_250acc_118    	n_250acc_121    	n_250acc_122    	91.82       	250         	0.25        	0           	Open  	;cement
 c_250acc_119    	n_250acc_122    	n_250acc_123    	142.1       	250         	0.25        	0           	Open  	;cement
 c_250acc_120    	n_250acc_123    	n_250acc_124    	27.85       	250         	0.25        	0           	Open  	;cement
 c_250acc_121    	n_250acc_125    	n_250acc_126    	27.79       	250         	0.25        	0           	Open  	;cement
 c_250acc_122    	n_250acc_126    	n_250acc_127    	56.67       	250         	0.25        	0           	Open  	;cement
